<!doctype html>
<html lang="pt-BR">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <meta name="theme-color" content="#071321">
  <meta name="description" content="Simulado gratuito Gabarito Data Center — Facilities Elétricas, com 160 questões em 8 módulos.">
  <title>Gabarito Data Center | Gratuito — Facilities Elétricas</title>
  <style>
    :root {
      --navy-950:#030b14; --navy-900:#071321; --navy-850:#0a1b2d; --navy-800:#0d2439;
      --cyan:#18d6ff; --cyan-soft:#86eaff; --lime:#b9ff39; --amber:#ffbd2e;
      --red:#ff5f72; --green:#4df0a7; --white:#f7fbff; --muted:#9eb4c7;
      --line:rgba(134,234,255,.17); --panel:rgba(10,27,45,.84); --shadow:0 24px 70px rgba(0,0,0,.34);
      --radius:22px;
    }
    *{box-sizing:border-box}
    html{scroll-behavior:smooth}
    body{margin:0;min-height:100vh;color:var(--white);background:
      radial-gradient(circle at 12% 0%,rgba(24,214,255,.16),transparent 27rem),
      radial-gradient(circle at 92% 14%,rgba(185,255,57,.09),transparent 24rem),
      linear-gradient(145deg,var(--navy-950),var(--navy-900) 45%,#061a28);font-family:Inter,ui-sans-serif,system-ui,-apple-system,BlinkMacSystemFont,"Segoe UI",sans-serif}
    body::before{content:"";position:fixed;inset:0;pointer-events:none;opacity:.16;background-image:
      linear-gradient(rgba(134,234,255,.12) 1px,transparent 1px),linear-gradient(90deg,rgba(134,234,255,.12) 1px,transparent 1px);background-size:44px 44px;mask-image:linear-gradient(to bottom,black,transparent 75%)}
    button,input{font:inherit}
    button{cursor:pointer}
    a{color:var(--cyan-soft)}
    .shell{width:min(1180px,calc(100% - 32px));margin:0 auto;position:relative;z-index:1}
    .topbar{padding:22px 0 8px}
    .topbar-inner{display:flex;align-items:center;justify-content:space-between;gap:18px}
    .brand{display:flex;align-items:center;gap:13px;color:var(--white);text-decoration:none}
    .brand-mark{width:56px;height:56px;display:grid;place-items:center;border-radius:16px;background:linear-gradient(145deg,rgba(24,214,255,.23),rgba(185,255,57,.10));border:1px solid var(--line);box-shadow:0 0 35px rgba(24,214,255,.14)}
    .brand-mark svg{width:39px;height:39px}
    .brand-copy strong{display:block;font-size:clamp(1rem,2.2vw,1.28rem);letter-spacing:.08em}
    .brand-copy span{display:block;color:var(--cyan-soft);font-size:.72rem;letter-spacing:.22em;margin-top:3px}
    .sound-panel{display:flex;align-items:center;gap:10px;padding:9px 12px;border:1px solid var(--line);border-radius:999px;background:rgba(3,11,20,.56);backdrop-filter:blur(12px)}
    .sound-btn{border:0;background:transparent;color:var(--white);display:flex;align-items:center;gap:7px;padding:5px 6px}
    .sound-dot{width:9px;height:9px;border-radius:50%;background:var(--green);box-shadow:0 0 13px var(--green)}
    .sound-btn.off .sound-dot{background:var(--red);box-shadow:0 0 13px var(--red)}
    .volume{width:85px;accent-color:var(--cyan)}
    main{padding:34px 0 60px}
    .view[hidden]{display:none!important}
    .hero{display:grid;grid-template-columns:minmax(0,1.25fr) minmax(280px,.75fr);gap:24px;align-items:stretch;margin-bottom:28px}
    .hero-copy,.hero-side,.panel,.module-card,.question-card,.result-card{border:1px solid var(--line);background:linear-gradient(145deg,rgba(13,36,57,.91),rgba(7,19,33,.82));box-shadow:var(--shadow);border-radius:var(--radius);backdrop-filter:blur(15px)}
    .hero-copy{padding:clamp(28px,5vw,54px);position:relative;overflow:hidden}
    .hero-copy::after{content:"";position:absolute;width:260px;height:260px;border-radius:50%;right:-110px;top:-120px;border:42px solid rgba(24,214,255,.06);box-shadow:0 0 90px rgba(24,214,255,.12)}
    .eyebrow{display:inline-flex;align-items:center;gap:8px;color:var(--lime);font-weight:800;letter-spacing:.13em;font-size:.74rem;text-transform:uppercase;margin:0 0 16px}
    .eyebrow::before{content:"";width:26px;height:2px;background:var(--lime);box-shadow:0 0 12px var(--lime)}
    h1,h2,h3,p{margin-top:0}
    h1{font-size:clamp(2.15rem,6vw,4.8rem);line-height:.96;letter-spacing:-.055em;margin-bottom:20px;max-width:760px}
    h1 span{display:block;color:var(--cyan)}
    .lead{color:#ccdae6;line-height:1.72;font-size:clamp(1rem,2vw,1.13rem);max-width:720px;margin-bottom:24px}
    .chips{display:flex;flex-wrap:wrap;gap:9px}
    .chip{padding:9px 12px;border-radius:999px;background:rgba(24,214,255,.08);border:1px solid rgba(24,214,255,.23);font-size:.82rem;color:#d9f8ff}
    .hero-side{padding:26px;display:flex;flex-direction:column;justify-content:space-between;gap:24px}
    .score-label{color:var(--muted);font-size:.82rem;text-transform:uppercase;letter-spacing:.13em}
    .score-value{font-size:clamp(3rem,8vw,5.4rem);line-height:1;font-weight:900;color:var(--lime);letter-spacing:-.07em;margin:9px 0}
    .progress-track{height:11px;background:rgba(255,255,255,.08);border-radius:999px;overflow:hidden}
    .progress-fill{height:100%;width:0;background:linear-gradient(90deg,var(--cyan),var(--lime));border-radius:inherit;transition:width .4s ease}
    .hero-stats{display:grid;grid-template-columns:repeat(2,1fr);gap:10px}
    .stat{padding:14px;border:1px solid var(--line);border-radius:15px;background:rgba(3,11,20,.35)}
    .stat b{display:block;font-size:1.25rem;color:var(--cyan-soft)}
    .stat span{color:var(--muted);font-size:.76rem}
    .section-head{display:flex;align-items:end;justify-content:space-between;gap:20px;margin:42px 0 18px}
    .section-head h2{font-size:clamp(1.55rem,3vw,2.35rem);margin:0;letter-spacing:-.035em}
    .section-head p{color:var(--muted);margin:0;max-width:510px;line-height:1.6;text-align:right}
    .module-grid{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:17px}
    .module-card{padding:23px;position:relative;overflow:hidden;transition:transform .2s,border-color .2s}
    .module-card:hover{transform:translateY(-4px);border-color:rgba(24,214,255,.42)}
    .module-number{width:43px;height:43px;display:grid;place-items:center;border-radius:13px;background:linear-gradient(145deg,rgba(24,214,255,.23),rgba(24,214,255,.07));color:var(--cyan);font-weight:900;margin-bottom:18px;border:1px solid rgba(24,214,255,.25)}
    .module-card h3{font-size:1.15rem;margin-bottom:9px}
    .module-card p{color:var(--muted);font-size:.88rem;line-height:1.55;min-height:68px}
    .module-meta{display:flex;justify-content:space-between;gap:10px;color:#c5d8e7;font-size:.78rem;margin:17px 0 13px}
    .mini-track{height:7px;background:rgba(255,255,255,.07);border-radius:999px;overflow:hidden;margin-bottom:17px}
    .mini-track span{display:block;height:100%;background:linear-gradient(90deg,var(--cyan),var(--lime));border-radius:inherit}
    .btn{border:0;border-radius:13px;padding:13px 18px;font-weight:850;letter-spacing:.01em;transition:transform .18s,filter .18s,background .18s;display:inline-flex;justify-content:center;align-items:center;gap:8px;text-decoration:none}
    .btn:hover{transform:translateY(-2px);filter:brightness(1.07)}
    .btn-primary{background:linear-gradient(95deg,var(--cyan),#55e4ff 46%,var(--lime));color:#03101a;box-shadow:0 12px 35px rgba(24,214,255,.18)}
    .btn-secondary{background:rgba(24,214,255,.09);color:var(--white);border:1px solid rgba(24,214,255,.25)}
    .btn-danger{background:rgba(255,95,114,.10);color:#ffc4cb;border:1px solid rgba(255,95,114,.27)}
    .btn-block{width:100%}
    .full-card{margin-top:19px;padding:25px;display:flex;align-items:center;justify-content:space-between;gap:25px;border:1px solid rgba(185,255,57,.24);border-radius:var(--radius);background:linear-gradient(110deg,rgba(185,255,57,.10),rgba(24,214,255,.08),rgba(7,19,33,.88));box-shadow:var(--shadow)}
    .full-card h3{margin-bottom:7px;font-size:1.34rem}
    .full-card p{margin:0;color:var(--muted);line-height:1.55}
    .notice{margin-top:20px;padding:18px 20px;border-radius:17px;border:1px solid rgba(255,189,46,.24);background:rgba(255,189,46,.07);color:#ffe5ab;line-height:1.6;font-size:.89rem}
    .refs{margin-top:20px;padding:0;border:1px solid var(--line);border-radius:17px;background:rgba(7,19,33,.6)}
    .refs summary{cursor:pointer;padding:18px 20px;font-weight:800;color:#dff9ff}
    .refs div{padding:0 20px 18px;color:var(--muted);line-height:1.7;font-size:.87rem}
    .quiz-top{display:flex;align-items:center;justify-content:space-between;gap:20px;margin-bottom:18px}
    .crumb{color:var(--cyan-soft);font-size:.85rem;font-weight:800;letter-spacing:.06em;text-transform:uppercase}
    .timer{display:flex;align-items:center;gap:10px;padding:10px 14px;border:1px solid var(--line);border-radius:999px;background:rgba(3,11,20,.62);font-variant-numeric:tabular-nums}
    .timer.warn{color:var(--amber);border-color:rgba(255,189,46,.38)}
    .timer.danger{color:#ffc1c9;border-color:rgba(255,95,114,.5);animation:pulse 1s infinite}
    @keyframes pulse{50%{box-shadow:0 0 24px rgba(255,95,114,.18)}}
    .quiz-progress{margin-bottom:18px}
    .quiz-progress-row{display:flex;justify-content:space-between;color:var(--muted);font-size:.82rem;margin-bottom:8px}
    .question-card{padding:clamp(24px,5vw,43px)}
    .question-kicker{display:flex;align-items:center;gap:9px;color:var(--lime);font-size:.77rem;text-transform:uppercase;letter-spacing:.12em;font-weight:850;margin-bottom:15px}
    .question-card h2{font-size:clamp(1.28rem,3vw,1.85rem);line-height:1.35;letter-spacing:-.025em;margin-bottom:26px}
    .options{display:grid;gap:11px}
    .option{width:100%;text-align:left;border:1px solid var(--line);border-radius:15px;background:rgba(3,11,20,.44);color:var(--white);padding:15px 17px;display:grid;grid-template-columns:38px 1fr;gap:12px;align-items:center;line-height:1.48;transition:border-color .18s,background .18s,transform .18s}
    .option:hover:not(:disabled){border-color:rgba(24,214,255,.45);background:rgba(24,214,255,.09);transform:translateX(3px)}
    .option:disabled{cursor:default}
    .letter{width:35px;height:35px;display:grid;place-items:center;border-radius:10px;background:rgba(24,214,255,.09);border:1px solid rgba(24,214,255,.17);color:var(--cyan-soft);font-weight:900}
    .option.correct{border-color:rgba(77,240,167,.65);background:rgba(77,240,167,.10)}
    .option.correct .letter{background:var(--green);border-color:var(--green);color:#03150e}
    .option.wrong{border-color:rgba(255,95,114,.62);background:rgba(255,95,114,.10)}
    .option.wrong .letter{background:var(--red);border-color:var(--red);color:white}
    .feedback{margin-top:20px;padding:18px;border-radius:16px;border:1px solid var(--line);background:rgba(3,11,20,.48);line-height:1.62}
    .feedback.good{border-color:rgba(77,240,167,.35)}
    .feedback.bad{border-color:rgba(255,95,114,.34)}
    .feedback strong{display:block;margin-bottom:5px}
    .feedback p{margin:0;color:#c7d7e3}
    .quiz-actions{display:flex;justify-content:space-between;align-items:center;gap:14px;margin-top:19px}
    .result-card{padding:clamp(26px,5vw,48px);text-align:center}
    .result-badge{display:inline-block;padding:8px 12px;border:1px solid rgba(185,255,57,.28);border-radius:999px;color:var(--lime);font-size:.75rem;letter-spacing:.12em;font-weight:900;text-transform:uppercase}
    .result-card h1{font-size:clamp(2rem,5vw,3.6rem);margin:19px auto 10px;max-width:800px}
    .result-card>p{color:var(--muted);line-height:1.65}
    .score-ring{--score:0;width:190px;height:190px;margin:28px auto;display:grid;place-items:center;border-radius:50%;background:conic-gradient(var(--lime) calc(var(--score)*1%),rgba(255,255,255,.08) 0);position:relative}
    .score-ring::before{content:"";position:absolute;inset:14px;border-radius:50%;background:var(--navy-900);border:1px solid var(--line)}
    .score-ring div{position:relative;z-index:1}
    .score-ring b{display:block;font-size:3.25rem;line-height:1;color:var(--white)}
    .score-ring span{color:var(--muted);font-size:.8rem}
    .result-stats{display:grid;grid-template-columns:repeat(3,1fr);gap:12px;max-width:680px;margin:0 auto 26px}
    .result-stat{padding:18px;border:1px solid var(--line);border-radius:15px;background:rgba(3,11,20,.35)}
    .result-stat b{display:block;font-size:1.45rem;color:var(--cyan-soft)}
    .result-stat span{font-size:.77rem;color:var(--muted)}
    .result-actions{display:flex;flex-wrap:wrap;justify-content:center;gap:10px}
    .review{margin-top:24px;text-align:left}
    .review h2{margin-bottom:14px}
    .review-item{padding:18px;margin-bottom:10px;border:1px solid var(--line);border-radius:15px;background:rgba(3,11,20,.36)}
    .review-item strong{display:block;margin-bottom:8px;line-height:1.45}
    .review-item p{margin:5px 0;color:var(--muted);line-height:1.55;font-size:.9rem}
    .review-item .answer-correct{color:var(--green)}
    .review-item .answer-wrong{color:#ffb6bf}
    footer{padding:28px 0 42px;border-top:1px solid var(--line);color:var(--muted);font-size:.83rem;line-height:1.6}
    .footer-inner{display:flex;justify-content:space-between;gap:25px}
    .footer-inner p{margin:0}
    .footer-inner div:last-child{text-align:right}
    .sr-only{position:absolute!important;width:1px!important;height:1px!important;padding:0!important;margin:-1px!important;overflow:hidden!important;clip:rect(0,0,0,0)!important;white-space:nowrap!important;border:0!important}
    @media(max-width:900px){.hero{grid-template-columns:1fr}.module-grid{grid-template-columns:repeat(2,1fr)}.hero-side{min-height:280px}}
    @media(max-width:640px){.shell{width:min(100% - 22px,1180px)}.topbar-inner{align-items:flex-start}.brand-mark{width:47px;height:47px}.brand-copy strong{font-size:.92rem}.brand-copy span{font-size:.61rem}.volume{display:none}.sound-panel{padding:7px 8px}.sound-btn .sound-text{display:none}.hero-copy,.hero-side,.question-card,.result-card{border-radius:18px}.hero-copy{padding:27px 22px}.module-grid{grid-template-columns:1fr}.section-head{display:block}.section-head p{text-align:left;margin-top:8px}.full-card{align-items:flex-start;flex-direction:column}.quiz-top{align-items:flex-start}.timer{padding:8px 11px}.quiz-actions{align-items:stretch;flex-direction:column-reverse}.quiz-actions .btn{width:100%}.result-stats{grid-template-columns:1fr}.footer-inner{display:block}.footer-inner div:last-child{text-align:left;margin-top:12px}.option{grid-template-columns:34px 1fr;padding:13px}.letter{width:32px;height:32px}}
    @media print{body{background:white;color:#111}.topbar,#homeView,#quizView,footer,.result-actions,.sound-panel{display:none!important}.result-card{box-shadow:none;border:1px solid #bbb;background:white}.result-card h1,.score-ring b{color:#111}.score-ring::before{background:white}.review-item{background:white;color:#111}.review-item p{color:#333}}
  </style>
</head>
<body>
  <header class="topbar">
    <div class="shell topbar-inner">
      <a class="brand" href="#" id="brandHome" aria-label="Voltar ao início">
        <span class="brand-mark" aria-hidden="true">
          <svg viewBox="0 0 48 48" fill="none"><rect x="7" y="5" width="34" height="38" rx="7" stroke="#18d6ff" stroke-width="2"/><path d="M13 14h22M13 23h22M13 32h22" stroke="#86eaff" stroke-width="2"/><circle cx="16" cy="14" r="2" fill="#b9ff39"/><circle cx="16" cy="23" r="2" fill="#b9ff39"/><circle cx="16" cy="32" r="2" fill="#ffbd2e"/><path d="M29 11v6m0 3v6m0 3v6" stroke="#18d6ff" stroke-width="2" stroke-linecap="round"/></svg>
        </span>
        <span class="brand-copy"><strong>GABARITO DATA CENTER</strong><span>ACESSO GRATUITO</span></span>
      </a>
      <div class="sound-panel" aria-label="Controles de áudio">
        <button class="sound-btn" id="soundToggle" type="button" aria-pressed="true"><span class="sound-dot"></span><span class="sound-text">Som ligado</span></button>
        <label class="sr-only" for="volumeControl">Volume</label>
        <input class="volume" id="volumeControl" type="range" min="0" max="1" value="0.35" step="0.05">
      </div>
    </div>
  </header>

  <main class="shell">
    <div role="note" style="margin:12px 0 26px;padding:16px 20px;border:1px solid rgba(185,255,57,.36);border-radius:14px;background:#102a32;color:#e9fbf1;line-height:1.6"><a href="../../catalogo-gratuito.html" style="font-weight:800;color:#b9ff39;text-decoration:underline">← Voltar ao catálogo gratuito do Instituto EnsinoMeu</a><p style="margin:9px 0 0">Acesso 100% gratuito. Material de estudo em revisão pedagógica e técnica. As questões não representam certificação profissional nem habilitação para intervenções.</p></div>

    <section class="view" id="homeView">
      <div class="hero">
        <div class="hero-copy">
          <p class="eyebrow">Formação profissional 2026</p>
          <h1>Facilities <span>Elétricas</span></h1>
          <p class="lead">Treinamento digital gratuito para revisar eletricidade, UPS, baterias, geradores, distribuição, redundância, qualidade de energia, NR-10 e contingências.</p>
          <div class="chips"><span class="chip">8 módulos</span><span class="chip">160 questões</span><span class="chip">Explicações imediatas</span><span class="chip">Progresso salvo</span><span class="chip">Áudio inteligente</span></div>
        </div>
        <aside class="hero-side" aria-label="Seu progresso">
          <div><div class="score-label">Progresso geral</div><div class="score-value" id="overallPercent">0%</div><div class="progress-track"><div class="progress-fill" id="overallBar"></div></div></div>
          <div class="hero-stats"><div class="stat"><b id="completedModules">0/6</b><span>módulos concluídos</span></div><div class="stat"><b id="bestAverage">—</b><span>média dos melhores</span></div></div>
        </aside>
      </div>

      <div class="section-head"><div><p class="eyebrow">Trilha gratuita</p><h2>Escolha um módulo</h2></div><p>Cada módulo tem 20 questões objetivas, correção comentada e resultado proporcional correto de 0 a 100%.</p></div>
      <div class="module-grid" id="moduleGrid"></div>
      <div class="full-card panel"><div><h3>Simulado completo de consolidação</h3><p>Reúna as 160 questões dos oito módulos em uma única sessão. Recomendado após concluir toda a trilha.</p></div><button class="btn btn-primary" id="startFull" type="button">Iniciar 160 questões</button></div>
      <div class="notice"><strong>Orientação de segurança:</strong> este material é educacional. Em atividades reais, siga sempre os procedimentos locais, a análise de risco, as permissões de trabalho e as orientações de profissionais autorizados. O simulado não substitui treinamento obrigatório nem habilitação técnica.</div>
      <details class="refs"><summary>Referências gerais e transparência</summary><div>Conteúdo autoral de preparação baseado em princípios de instalações críticas e referências públicas, incluindo a NR-10 vigente e a ISO/IEC 22237-3 para distribuição de energia em data centers. Não reproduz prova oficial, treinamento obrigatório ou material proprietário.</div></details>
    </section>

    <section class="view" id="quizView" hidden>
      <div class="quiz-top"><div><div class="crumb" id="quizModule">Módulo</div><h1 id="quizTitle" style="font-size:clamp(1.65rem,4vw,2.7rem);margin:8px 0 0">Simulado</h1></div><div class="timer" id="timerBox" title="Tempo por questão"><span aria-hidden="true">◷</span><b id="timerText">01:00</b></div></div>
      <div class="quiz-progress"><div class="quiz-progress-row"><span id="questionCounter">Questão 1 de 20</span><span id="liveScore">0 acertos</span></div><div class="progress-track"><div class="progress-fill" id="quizBar"></div></div></div>
      <article class="question-card">
        <div class="question-kicker" id="questionModuleLabel">Conhecimento aplicado</div>
        <h2 id="questionText"></h2>
        <div class="options" id="optionsList"></div>
        <div class="feedback" id="feedbackBox" hidden aria-live="polite"><strong id="feedbackTitle"></strong><p id="feedbackText"></p></div>
      </article>
      <div class="quiz-actions"><button class="btn btn-danger" id="exitQuiz" type="button">Sair do simulado</button><button class="btn btn-primary" id="nextQuestion" type="button" hidden>Próxima questão</button></div>
    </section>

    <section class="view" id="resultView" hidden>
      <article class="result-card">
        <span class="result-badge">Resultado concluído</span>
        <h1 id="resultTitle">Seu desempenho</h1>
        <p id="resultMessage"></p>
        <div class="score-ring" id="scoreRing"><div><b id="resultPercent">0%</b><span>aproveitamento</span></div></div>
        <div class="result-stats"><div class="result-stat"><b id="resultCorrect">0</b><span>acertos</span></div><div class="result-stat"><b id="resultWrong">0</b><span>erros / não respondidas</span></div><div class="result-stat"><b id="resultTime">00:00</b><span>tempo total</span></div></div>
        <div class="result-actions"><button class="btn btn-primary" id="retryQuiz" type="button">Refazer simulado</button><button class="btn btn-secondary" id="printResult" type="button">Imprimir resultado</button><button class="btn btn-secondary" id="returnHome" type="button">Voltar aos módulos</button></div>
        <div class="review" id="reviewBlock"><h2>Revisão dos pontos de atenção</h2><div id="reviewList"></div></div>
      </article>
    </section>
  </main>

  <footer><div class="shell footer-inner"><div><p><strong>GABARITO DATA CENTER</strong> — preparação independente para candidatos.</p><p>Sem promessa de contratação e sem vínculo com TikTok, ByteDance, Omnia ou operadores de data center.</p></div><div><p>Equipe técnica e dúvidas</p><p><a href="mailto:cincoregioes@gmail.com">cincoregioes@gmail.com</a></p></div></div></footer>

  <audio id="backgroundAudio" loop preload="metadata" src="https://cdn.pixabay.com/download/audio/2022/01/18/audio_d0a13f69d2.mp3?filename=tension-103701.mp3"></audio>
  <audio id="correctAudio" preload="metadata" src="https://cdn.pixabay.com/download/audio/2021/08/04/audio_0625c1539c.mp3?filename=success-1-6297.mp3"></audio>
  <audio id="wrongAudio" preload="metadata" src="https://cdn.pixabay.com/download/audio/2021/08/04/audio_c6ccf3232f.mp3?filename=error-126627.mp3"></audio>

  <script>
    "use strict";
    const MODULES = [
      {
            "id": "eletricidade-aplicada",
            "title": "Eletricidade Aplicada",
            "description": "Grandezas, potência, energia, proteção, aterramento, diagramas e riscos elétricos.",
            "questions": [
                  {
                        "q": "O que representa a tensão elétrica?",
                        "o": [
                              "A diferença de potencial entre dois pontos",
                              "A quantidade de energia consumida em um mês",
                              "A resistência mecânica do cabo",
                              "A frequência de rotação do gerador"
                        ],
                        "a": 0,
                        "e": "Tensão é a diferença de potencial que pode impulsionar corrente em um circuito. Sua medição e interpretação exigem referência e instrumento adequados."
                  },
                  {
                        "q": "O que é corrente elétrica?",
                        "o": [
                              "O fluxo de carga elétrica por unidade de tempo",
                              "A diferença de temperatura entre salas",
                              "A capacidade total da bateria em watts",
                              "A oposição mecânica de um disjuntor"
                        ],
                        "a": 0,
                        "e": "A corrente é medida em ampères e depende da tensão, da impedância e das características da carga."
                  },
                  {
                        "q": "Em um circuito resistivo simples, como tensão, corrente e resistência se relacionam?",
                        "o": [
                              "Pela Lei de Ohm: V = R × I",
                              "Pela fórmula kWh = kW ÷ tempo",
                              "Pela relação frequência = tensão × corrente",
                              "Não existe relação entre elas"
                        ],
                        "a": 0,
                        "e": "A Lei de Ohm descreve a relação em elementos resistivos. Sistemas reais podem incluir reatância e comportamento não linear."
                  },
                  {
                        "q": "Em corrente contínua ou carga monofásica ideal com fator de potência unitário, a potência ativa pode ser estimada por:",
                        "o": [
                              "P = V × I",
                              "P = V ÷ I",
                              "P = I ÷ V",
                              "P = V + I"
                        ],
                        "a": 0,
                        "e": "Em circuitos CA reais, fator de potência, número de fases e forma de onda também precisam entrar no cálculo."
                  },
                  {
                        "q": "Qual é a diferença entre kW e kWh?",
                        "o": [
                              "kW mede potência; kWh mede energia acumulada ao longo do tempo",
                              "São unidades idênticas",
                              "kWh mede corrente e kW mede tensão",
                              "kW mede somente potência reativa"
                        ],
                        "a": 0,
                        "e": "Uma carga de 10 kW operando por duas horas, em condição constante, consome 20 kWh."
                  },
                  {
                        "q": "Qual afirmação diferencia corrente alternada e corrente contínua?",
                        "o": [
                              "Na CA a polaridade e o valor variam periodicamente; na CC há direção predominante constante",
                              "A CC nunca pode alimentar equipamentos eletrônicos",
                              "A CA não possui frequência",
                              "São sempre intercambiáveis sem conversão"
                        ],
                        "a": 0,
                        "e": "Redes de distribuição usam normalmente CA, enquanto baterias fornecem CC. Retificadores e inversores fazem conversões conforme o sistema."
                  },
                  {
                        "q": "Por que sistemas trifásicos são comuns em instalações de maior potência?",
                        "o": [
                              "Permitem distribuição eficiente e alimentação equilibrada de cargas com potência mais uniforme",
                              "Eliminam a necessidade de proteção",
                              "Usam somente um condutor",
                              "Impedem qualquer desequilíbrio"
                        ],
                        "a": 0,
                        "e": "Sistemas trifásicos suportam cargas elevadas e motores com eficiência. Projeto, sequência e equilíbrio das fases continuam essenciais."
                  },
                  {
                        "q": "O que pode resultar de forte desequilíbrio entre fases?",
                        "o": [
                              "Aquecimento, perda de capacidade, tensão desigual e maior esforço em equipamentos",
                              "Melhoria automática do fator de potência",
                              "Eliminação da corrente no neutro em qualquer carga",
                              "Aumento garantido da autonomia da UPS"
                        ],
                        "a": 0,
                        "e": "Cargas devem ser distribuídas considerando corrente, harmônicos e limites do sistema. Tendências de desequilíbrio precisam ser investigadas."
                  },
                  {
                        "q": "O que representa a frequência elétrica em uma rede CA?",
                        "o": [
                              "O número de ciclos por segundo, medido em hertz",
                              "A energia mensal em quilowatt-hora",
                              "A resistência do aterramento",
                              "O número de disjuntores do quadro"
                        ],
                        "a": 0,
                        "e": "Frequência fora do esperado pode afetar equipamentos e indicar desequilíbrio entre geração e carga em sistemas isolados."
                  },
                  {
                        "q": "Qual é a função principal de um disjuntor?",
                        "o": [
                              "Interromper o circuito diante de condições previstas de sobrecorrente e permitir seccionamento conforme seu projeto",
                              "Regular a temperatura do rack",
                              "Corrigir automaticamente qualquer fator de potência",
                              "Armazenar energia como uma bateria"
                        ],
                        "a": 0,
                        "e": "A proteção depende de corrente nominal, curva, capacidade de interrupção, coordenação e instalação corretas."
                  },
                  {
                        "q": "Como um fusível protege o circuito?",
                        "o": [
                              "Seu elemento se funde quando a corrente e o tempo excedem sua característica, abrindo o circuito",
                              "Ele reduz a tensão sem abrir o circuito",
                              "Ele recarrega a UPS",
                              "Ele mede a resistência de isolamento"
                        ],
                        "a": 0,
                        "e": "Fusíveis são dispositivos de proteção substituíveis. Tipo, corrente e capacidade de interrupção devem ser adequados à aplicação."
                  },
                  {
                        "q": "Qual é a diferença básica entre sobrecarga e curto-circuito?",
                        "o": [
                              "Sobrecarga é corrente acima do previsto no caminho normal; curto é ligação de baixa impedância com corrente potencialmente muito alta",
                              "São exatamente a mesma condição",
                              "Curto-circuito nunca aciona proteção",
                              "Sobrecarga ocorre somente em circuitos desligados"
                        ],
                        "a": 0,
                        "e": "Proteções precisam atuar de modo seguro para ambas as condições, respeitando coordenação e capacidade de interrupção."
                  },
                  {
                        "q": "Qual é a finalidade do aterramento de proteção?",
                        "o": [
                              "Oferecer referência e caminho planejado para correntes de falha, apoiando a atuação das proteções e a segurança",
                              "Conduzir permanentemente toda corrente da carga",
                              "Substituir o condutor neutro em qualquer circuito",
                              "Aumentar a potência nominal do gerador"
                        ],
                        "a": 0,
                        "e": "Aterramento, equipotencialização e proteção devem formar um sistema coerente. Não se deve improvisar conexões."
                  },
                  {
                        "q": "O que é equipotencialização?",
                        "o": [
                              "Interligar partes condutivas previstas para reduzir diferenças perigosas de potencial",
                              "Aumentar propositalmente a resistência de contato",
                              "Unir fases diferentes",
                              "Desativar o condutor de proteção"
                        ],
                        "a": 0,
                        "e": "Bonding adequado ajuda a controlar tensões de toque e correntes de falha, conforme projeto e normas aplicáveis."
                  },
                  {
                        "q": "O que o fator de potência expressa?",
                        "o": [
                              "A relação entre potência ativa e potência aparente em uma carga CA",
                              "A relação entre energia e temperatura",
                              "A frequência dividida pela tensão",
                              "A autonomia exata da bateria"
                        ],
                        "a": 0,
                        "e": "Fator de potência baixo aumenta corrente para a mesma potência útil e pode elevar perdas e ocupação de capacidade."
                  },
                  {
                        "q": "Qual é a diferença entre kW e kVA?",
                        "o": [
                              "kW representa potência ativa; kVA representa potência aparente",
                              "kVA mede energia mensal",
                              "kW sempre é maior que kVA",
                              "Não há diferença em cargas CA"
                        ],
                        "a": 0,
                        "e": "A relação depende do fator de potência e da forma de onda. Equipamentos são dimensionados considerando limites de potência e corrente."
                  },
                  {
                        "q": "Para que serve um diagrama unifilar?",
                        "o": [
                              "Representar de forma simplificada fontes, caminhos, proteções, barramentos e cargas",
                              "Mostrar apenas a planta arquitetônica",
                              "Registrar senhas dos relés",
                              "Substituir inspeções e identificação física"
                        ],
                        "a": 0,
                        "e": "O unifilar ajuda a compreender a distribuição e a isolar dependências, mas precisa estar atualizado e ser usado por pessoal competente."
                  },
                  {
                        "q": "Quais fatores influenciam o dimensionamento de condutores?",
                        "o": [
                              "Corrente, método de instalação, temperatura, agrupamento, queda de tensão, curto-circuito e norma aplicável",
                              "Somente a cor da isolação",
                              "Apenas o comprimento do nome do circuito",
                              "Exclusivamente o preço do cabo"
                        ],
                        "a": 0,
                        "e": "Dimensionamento é trabalho de projeto. A seção deve suportar carga e faltas dentro das condições reais de instalação."
                  },
                  {
                        "q": "Por que a queda de tensão precisa ser controlada?",
                        "o": [
                              "Porque tensão insuficiente na carga pode causar mau funcionamento, perdas e aquecimento",
                              "Porque ela sempre aumenta a frequência",
                              "Porque elimina sobrecorrentes",
                              "Porque substitui a seletividade"
                        ],
                        "a": 0,
                        "e": "Comprimento, corrente, seção, material e fator de potência influenciam a queda. Limites dependem do projeto e da aplicação."
                  },
                  {
                        "q": "Qual é a conduta correta diante de risco de arco elétrico?",
                        "o": [
                              "Não intervir além da autorização; respeitar análise de risco, limites, procedimentos e proteções definidos",
                              "Abrir o painel para observar melhor",
                              "Usar qualquer roupa disponível",
                              "Aproximar objetos metálicos para testar"
                        ],
                        "a": 0,
                        "e": "Arco elétrico pode liberar energia térmica, pressão e partículas. Controle exige projeto, manutenção, condição de operação e profissionais autorizados."
                  }
            ]
      },
      {
            "id": "ups-baterias",
            "title": "UPS e Bancos de Baterias",
            "description": "Retificador, inversor, bypass, autonomia, módulos paralelos, baterias, alarmes e testes.",
            "questions": [
                  {
                        "q": "Qual é a função principal de uma UPS em um data center?",
                        "o": [
                              "Sustentar e condicionar a alimentação das cargas críticas durante distúrbios e transições de fonte",
                              "Gerar backups de dados",
                              "Substituir toda proteção elétrica",
                              "Resfriar a sala de baterias"
                        ],
                        "a": 0,
                        "e": "A UPS fornece continuidade de curto prazo e qualidade de energia conforme sua arquitetura, cobrindo o intervalo até outra fonte ou desligamento controlado."
                  },
                  {
                        "q": "Em uma UPS de dupla conversão, qual é o caminho normal de energia?",
                        "o": [
                              "A entrada CA é retificada para o barramento CC e depois invertida novamente para CA",
                              "A carga recebe sempre a rede diretamente sem conversão",
                              "A bateria alimenta permanentemente o gerador",
                              "O bypass converte CC em CA"
                        ],
                        "a": 0,
                        "e": "A conversão desacopla a saída de vários distúrbios de entrada. Eficiência e modos operacionais dependem do equipamento."
                  },
                  {
                        "q": "Qual é a função do retificador em uma UPS?",
                        "o": [
                              "Converter a entrada CA em CC para o barramento e o sistema de baterias",
                              "Converter CC em CA para a carga",
                              "Transferir mecanicamente o gerador",
                              "Medir apenas temperatura"
                        ],
                        "a": 0,
                        "e": "O retificador alimenta o barramento CC e, conforme o projeto, mantém a carga das baterias dentro de parâmetros controlados."
                  },
                  {
                        "q": "Qual é a função do inversor?",
                        "o": [
                              "Converter energia CC em CA controlada para alimentar a carga",
                              "Converter CA em combustível",
                              "Abrir disjuntores de distribuição",
                              "Sincronizar relógios do NOC"
                        ],
                        "a": 0,
                        "e": "O inversor produz a tensão e frequência de saída. Alarmes ou sobrecarga podem levar a transferência para bypass conforme condições do sistema."
                  },
                  {
                        "q": "Para que serve o bypass estático?",
                        "o": [
                              "Transferir rapidamente a carga para uma fonte alternativa compatível quando o inversor não pode sustentá-la",
                              "Isolar fisicamente toda a UPS para manutenção",
                              "Aumentar a autonomia das baterias",
                              "Substituir o aterramento"
                        ],
                        "a": 0,
                        "e": "O bypass estático é eletrônico e depende de fonte dentro dos limites. Em bypass, parte do condicionamento e da proteção do inversor deixa de atuar."
                  },
                  {
                        "q": "Qual é a finalidade do bypass de manutenção?",
                        "o": [
                              "Permitir isolar a UPS para serviço mantendo um caminho alternativo planejado para a carga",
                              "Manter as baterias descarregadas",
                              "Acionar automaticamente o gerador",
                              "Testar comunicação SNMP"
                        ],
                        "a": 0,
                        "e": "A manobra exige sequência rigorosa, sincronismo, autorização e validação. Um erro pode interromper a carga."
                  },
                  {
                        "q": "De que depende a autonomia de uma UPS em bateria?",
                        "o": [
                              "Capacidade e condição das baterias, carga, temperatura, tensão final e eficiência do sistema",
                              "Somente do número de racks",
                              "Apenas da marca da UPS",
                              "Exclusivamente da tensão de entrada antes da falta"
                        ],
                        "a": 0,
                        "e": "Autonomia nominal muda com envelhecimento, temperatura e nível de carga. Estimativas precisam ser testadas e atualizadas."
                  },
                  {
                        "q": "Ao ligar baterias em série, o que ocorre principalmente?",
                        "o": [
                              "As tensões se somam, mantendo a capacidade em ampère-hora da string limitada pelo elemento mais fraco",
                              "As capacidades em ampère-hora sempre se somam",
                              "A tensão permanece igual a uma bateria",
                              "A resistência total se torna zero"
                        ],
                        "a": 0,
                        "e": "Strings em série exigem elementos compatíveis. Uma bateria degradada pode limitar desempenho e autonomia do conjunto."
                  },
                  {
                        "q": "Ao conectar strings compatíveis em paralelo, o objetivo típico é:",
                        "o": [
                              "Aumentar capacidade e corrente disponível mantendo a tensão do barramento",
                              "Somar a tensão de todas as strings",
                              "Eliminar dispositivos de proteção",
                              "Permitir misturar qualquer tecnologia e idade"
                        ],
                        "a": 0,
                        "e": "Paralelismo precisa de proteção individual, cabos equivalentes e controle de corrente para evitar desequilíbrios."
                  },
                  {
                        "q": "Qual fator acelera fortemente o envelhecimento de muitas baterias estacionárias?",
                        "o": [
                              "Temperatura elevada por períodos prolongados",
                              "Etiquetas legíveis",
                              "Monitoramento de tensão",
                              "Ambiente limpo"
                        ],
                        "a": 0,
                        "e": "Temperatura influencia reações químicas e vida útil. O limite correto depende da tecnologia e das recomendações do fabricante."
                  },
                  {
                        "q": "Uma bateria apresenta inchaço. Qual é a resposta adequada?",
                        "o": [
                              "Evitar manipulação, controlar o risco e acionar equipe qualificada conforme o procedimento",
                              "Perfurar a carcaça",
                              "Continuar o teste de descarga",
                              "Aproximar fonte de calor"
                        ],
                        "a": 0,
                        "e": "Inchaço pode indicar falha térmica ou química. O local deve aplicar controles de acesso, ventilação e descarte apropriado."
                  },
                  {
                        "q": "O que tendências de resistência interna ou condutância podem indicar?",
                        "o": [
                              "Mudanças na condição das baterias e necessidade de avaliação, quando comparadas com baseline e método consistente",
                              "Autonomia exata sem teste",
                              "Capacidade do gerador",
                              "Frequência da rede"
                        ],
                        "a": 0,
                        "e": "Essas medições são indicadores, não prova isolada de capacidade. Devem ser analisadas com tensão, temperatura, idade e testes previstos."
                  },
                  {
                        "q": "O que significa uma arquitetura UPS N+1?",
                        "o": [
                              "Há capacidade necessária N mais um módulo adicional equivalente para tolerar a indisponibilidade prevista de um módulo",
                              "Existem dois sistemas completos independentes",
                              "A carga não precisa de manutenção",
                              "Há apenas um módulo sem reserva"
                        ],
                        "a": 0,
                        "e": "N+1 depende de módulos realmente disponíveis, capacidade após falha, componentes compartilhados e caminhos a jusante."
                  },
                  {
                        "q": "Em UPSs paralelas, por que acompanhar o compartilhamento de carga?",
                        "o": [
                              "Para identificar desequilíbrio que pode sobrecarregar um módulo ou reduzir a redundância",
                              "Para aumentar a frequência de saída",
                              "Para dispensar testes de bateria",
                              "Para desligar alarmes duplicados"
                        ],
                        "a": 0,
                        "e": "Módulos devem compartilhar carga dentro das tolerâncias do projeto. Diferenças persistentes exigem diagnóstico controlado."
                  },
                  {
                        "q": "O que é estado de carga de uma bateria?",
                        "o": [
                              "Uma estimativa da energia atualmente disponível em relação à condição carregada",
                              "A medida completa de sua vida útil futura",
                              "O mesmo que saúde da bateria",
                              "A corrente máxima do disjuntor"
                        ],
                        "a": 0,
                        "e": "State of Charge indica carga presente. State of Health busca representar degradação e capacidade em relação à condição de referência."
                  },
                  {
                        "q": "Como diferenciar estado de carga e estado de saúde?",
                        "o": [
                              "Carga mostra quanto está disponível agora; saúde mostra degradação e capacidade remanescente",
                              "São sempre idênticos",
                              "Saúde mede somente temperatura",
                              "Carga mede a idade em anos"
                        ],
                        "a": 0,
                        "e": "Uma bateria pode estar 100% carregada e ainda assim ter capacidade reduzida por envelhecimento."
                  },
                  {
                        "q": "Como deve ser realizado um teste de autonomia?",
                        "o": [
                              "Com plano, análise de risco, critérios de parada, monitoramento e garantia de recuperação da carga",
                              "Desconectando baterias aleatoriamente",
                              "Durante incidente real sem aviso",
                              "Sem verificar gerador ou redundância"
                        ],
                        "a": 0,
                        "e": "Testes de descarga podem consumir a reserva e expor a carga. Devem ser programados e acompanhados por pessoal autorizado."
                  },
                  {
                        "q": "Por que a ventilação da área de baterias precisa seguir o projeto?",
                        "o": [
                              "Para controlar temperatura e possíveis gases conforme a tecnologia instalada",
                              "Para aumentar a umidade sem limite",
                              "Para substituir sensores e alarmes",
                              "Para misturar ar quente com a sala de TI"
                        ],
                        "a": 0,
                        "e": "Tecnologias diferentes têm riscos distintos. Ventilação, detecção e proteção devem atender ao fabricante, ao projeto e às normas."
                  },
                  {
                        "q": "Por que misturar baterias de idades ou características diferentes em uma string é arriscado?",
                        "o": [
                              "Elementos podem carregar e descarregar de forma desigual, limitando o conjunto e elevando risco",
                              "Porque sempre aumenta a autonomia",
                              "Porque reduz a tensão a zero",
                              "Porque elimina a necessidade de balanceamento"
                        ],
                        "a": 0,
                        "e": "Substituições devem seguir estratégia aprovada para o banco, considerando compatibilidade e análise do conjunto."
                  },
                  {
                        "q": "Uma UPS está em bypass inesperadamente. O NOC deve:",
                        "o": [
                              "Confirmar estado, carga, fonte de bypass, alarmes e redundância e escalar sem manobra improvisada",
                              "Ignorar porque a carga está ligada",
                              "Desligar a fonte de bypass",
                              "Zerar o histórico"
                        ],
                        "a": 0,
                        "e": "O bypass pode manter a carga, mas reduzir condicionamento e tolerância a falhas. A condição precisa ser estabilizada e corrigida sob procedimento."
                  }
            ]
      },
      {
            "id": "geradores-transferencia",
            "title": "Geradores e Transferência",
            "description": "Partida, ATS, combustível, arrefecimento, testes, paralelismo, tensão, frequência e autonomia.",
            "questions": [
                  {
                        "q": "Qual é o papel típico de um grupo gerador de emergência?",
                        "o": [
                              "Fornecer energia às cargas previstas durante indisponibilidade prolongada da fonte normal",
                              "Substituir permanentemente todas as UPSs",
                              "Armazenar dados de servidores",
                              "Eliminar dispositivos de proteção"
                        ],
                        "a": 0,
                        "e": "O gerador assume após detecção, partida e transferência. A UPS normalmente cobre o intervalo e condiciona a carga conforme a arquitetura."
                  },
                  {
                        "q": "Para que serve uma chave de transferência automática, ou ATS?",
                        "o": [
                              "Detectar condições das fontes e transferir a carga entre fonte normal e alternativa segundo lógica definida",
                              "Converter CC em CA",
                              "Medir resistência de isolamento",
                              "Controlar a climatização do rack"
                        ],
                        "a": 0,
                        "e": "A ATS deve verificar tensão, frequência, temporizações e permissivos. Operação manual ou automática segue o projeto e intertravamentos."
                  },
                  {
                        "q": "Qual sequência geral ocorre após perda confirmada da concessionária?",
                        "o": [
                              "Detecção, comando de partida, estabilização do gerador e transferência da carga conforme temporizações",
                              "Transferência instantânea antes da partida",
                              "Desligamento permanente das baterias",
                              "Abertura de todas as cargas sem análise"
                        ],
                        "a": 0,
                        "e": "A sequência exata varia. Temporizações evitam reagir a distúrbios breves e garantem que a fonte alternativa esteja estável."
                  },
                  {
                        "q": "Por que existe período de resfriamento antes de parar alguns geradores?",
                        "o": [
                              "Para dissipar calor e estabilizar componentes após retirada de carga",
                              "Para aumentar a frequência",
                              "Para descarregar baterias de partida",
                              "Para impedir retorno da concessionária"
                        ],
                        "a": 0,
                        "e": "Operação em vazio por tempo definido pode proteger turbina, óleo e sistema térmico. Deve seguir fabricante e procedimento."
                  },
                  {
                        "q": "Por que qualidade e condição do combustível precisam ser monitoradas?",
                        "o": [
                              "Contaminação, degradação ou água podem comprometer partida, potência e confiabilidade",
                              "Porque combustível não afeta geradores de emergência",
                              "Somente para calcular imposto",
                              "Para substituir testes com carga"
                        ],
                        "a": 0,
                        "e": "A estratégia inclui estoque utilizável, filtragem, amostragem, rotação e contratos de reabastecimento conforme o sistema."
                  },
                  {
                        "q": "Qual é a função de um tanque diário em certas instalações?",
                        "o": [
                              "Manter volume controlado próximo ao gerador, alimentado pelo sistema principal conforme o projeto",
                              "Substituir o radiador",
                              "Armazenar líquido de arrefecimento",
                              "Receber óleo usado sem controle"
                        ],
                        "a": 0,
                        "e": "Nível, bombas, válvulas, contenção e alarmes do day tank são dependências da autonomia e precisam ser testados."
                  },
                  {
                        "q": "Por que monitorar baterias de partida do gerador?",
                        "o": [
                              "Uma bateria degradada pode impedir a partida mesmo com motor e combustível disponíveis",
                              "Elas alimentam permanentemente a carga de TI",
                              "Elas determinam a tensão de saída do alternador",
                              "Não são necessárias em geradores automáticos"
                        ],
                        "a": 0,
                        "e": "Tensão, carregador, terminais, temperatura e testes de partida ajudam a evitar falha sob demanda."
                  },
                  {
                        "q": "Quais sistemas auxiliares devem ser verificados antes de considerar um gerador disponível?",
                        "o": [
                              "Combustível, lubrificação, arrefecimento, partida, escape, ventilação, controles e proteções",
                              "Somente a pintura externa",
                              "Apenas o horímetro",
                              "Somente a carga de TI"
                        ],
                        "a": 0,
                        "e": "Disponibilidade depende do conjunto completo e de seus auxiliares. Um alarme em qualquer dependência pode impedir operação segura."
                  },
                  {
                        "q": "Para que serve um aquecedor de bloco em certos motores?",
                        "o": [
                              "Manter temperatura adequada para facilitar partida e reduzir desgaste em condição de espera",
                              "Aquecer o combustível até ferver",
                              "Resfriar o alternador",
                              "Aumentar diretamente a tensão de saída"
                        ],
                        "a": 0,
                        "e": "A necessidade e o setpoint dependem do motor e do clima. Falha do aquecedor pode prejudicar resposta de partida."
                  },
                  {
                        "q": "O que diferencia a classificação kW e kVA de um gerador?",
                        "o": [
                              "kW indica potência ativa; kVA indica potência aparente e limitações elétricas associadas",
                              "kVA mede combustível",
                              "kW mede somente tensão",
                              "São sempre iguais em qualquer carga"
                        ],
                        "a": 0,
                        "e": "Dimensionamento considera fator de potência, harmônicos, partidas de motores, temperatura, altitude e regime de serviço."
                  },
                  {
                        "q": "Por que grandes degraus de carga podem desafiar um gerador?",
                        "o": [
                              "Podem causar quedas transitórias de frequência e tensão antes da estabilização",
                              "Eliminam a necessidade do regulador",
                              "Aumentam a autonomia do combustível",
                              "Não produzem qualquer efeito"
                        ],
                        "a": 0,
                        "e": "A sequência de carregamento e a reserva girante precisam manter parâmetros dentro dos limites dos equipamentos alimentados."
                  },
                  {
                        "q": "Qual é a finalidade de um banco de carga?",
                        "o": [
                              "Aplicar carga controlada para testar capacidade, estabilidade e sistemas de um gerador",
                              "Carregar baterias de notebooks",
                              "Substituir permanentemente a carga do prédio",
                              "Medir somente nível de combustível"
                        ],
                        "a": 0,
                        "e": "Load bank permite testar sob condições definidas. O ensaio requer dissipação térmica, segurança, plano e critérios de parada."
                  },
                  {
                        "q": "Por que um teste sem carga não comprova toda a capacidade do gerador?",
                        "o": [
                              "Ele verifica partida e alguns auxiliares, mas não demonstra resposta, temperatura e potência sob carga real",
                              "Porque o gerador não gira sem carga",
                              "Porque mede somente tensão CC",
                              "Porque sempre causa sobrecarga"
                        ],
                        "a": 0,
                        "e": "Testes com e sem carga têm finalidades diferentes e formam um programa de manutenção e confiabilidade."
                  },
                  {
                        "q": "Para operar geradores em paralelo, o que precisa estar compatível antes do fechamento?",
                        "o": [
                              "Sequência de fases, tensão, frequência e ângulo de fase, além de permissivos e proteções",
                              "Somente a cor dos cabos",
                              "Nível de combustível idêntico",
                              "Quantidade de horas de uso"
                        ],
                        "a": 0,
                        "e": "Sincronismo incorreto pode provocar correntes e esforços severos. A automação e as proteções precisam ser testadas."
                  },
                  {
                        "q": "Qual é a função geral do governador do motor?",
                        "o": [
                              "Controlar velocidade e contribuir para manter frequência e compartilhamento de potência ativa",
                              "Regular diretamente a tensão do alternador",
                              "Medir qualidade do combustível",
                              "Acionar a detecção de incêndio"
                        ],
                        "a": 0,
                        "e": "Em paralelismo, a estratégia de controle também influencia divisão de kW entre unidades."
                  },
                  {
                        "q": "Qual é a função do regulador automático de tensão, AVR?",
                        "o": [
                              "Controlar a excitação para manter tensão e contribuir no compartilhamento de potência reativa",
                              "Controlar a velocidade do motor",
                              "Transferir a carga entre prédios",
                              "Carregar o tanque diário"
                        ],
                        "a": 0,
                        "e": "AVR responde a variações de carga. Ajustes inadequados podem gerar instabilidade ou má divisão de kVAr."
                  },
                  {
                        "q": "Ao retornar a fonte normal, a transferência de volta deve ocorrer:",
                        "o": [
                              "Após confirmação de estabilidade, temporizações e sequência previstas, seguida do resfriamento do gerador",
                              "Imediatamente no primeiro ciclo de tensão",
                              "Sem verificar a fonte normal",
                              "Somente quando o combustível acabar"
                        ],
                        "a": 0,
                        "e": "A retransferência controlada evita oscilações entre fontes e confirma que a concessionária permanece dentro dos limites."
                  },
                  {
                        "q": "Por que escape e ventilação do gerador são críticos?",
                        "o": [
                              "Removem gases e calor e mantêm condições seguras e desempenho do motor",
                              "Apenas reduzem ruído estético",
                              "Substituem o sistema de combustível",
                              "Aumentam a capacidade da UPS"
                        ],
                        "a": 0,
                        "e": "Obstrução ou recirculação pode causar sobretemperatura, perda de potência e exposição perigosa a gases."
                  },
                  {
                        "q": "O que é wet stacking em motores diesel?",
                        "o": [
                              "Acúmulo de combustível e resíduos associado a operação prolongada com carga muito baixa e combustão incompleta",
                              "Entrada de água no tanque por definição",
                              "Sobrecarga elétrica instantânea",
                              "Falha do relógio do controlador"
                        ],
                        "a": 0,
                        "e": "O programa de testes e carga deve seguir fabricante para manter temperatura e combustão adequadas."
                  },
                  {
                        "q": "Como estimar autonomia de combustível com responsabilidade?",
                        "o": [
                              "Usar estoque utilizável, consumo conforme carga, reservas, logística e condições do sistema",
                              "Dividir litros apenas pelo número de geradores",
                              "Assumir consumo fixo em qualquer carga",
                              "Ignorar combustível indisponível no fundo do tanque"
                        ],
                        "a": 0,
                        "e": "A autonomia é dinâmica. Deve incluir bombas, transferência, qualidade, contratos e possibilidade de reabastecimento durante a operação."
                  }
            ]
      },
      {
            "id": "quadros-distribuicao",
            "title": "Quadros e Distribuição",
            "description": "Switchgear, barramentos, proteções, PDU/RPP, circuitos A/B, capacidade, identificação e inspeção.",
            "questions": [
                  {
                        "q": "Qual é a função de um quadro ou switchgear de distribuição?",
                        "o": [
                              "Receber, seccionar, proteger e distribuir energia por circuitos conforme o projeto",
                              "Armazenar energia como bateria",
                              "Converter logs em alarmes",
                              "Resfriar diretamente os servidores"
                        ],
                        "a": 0,
                        "e": "O conjunto inclui barramentos, disjuntores, medição, controle e intertravamentos adequados ao nível de tensão e corrente de falta."
                  },
                  {
                        "q": "Por que o diagrama unifilar deve estar atualizado?",
                        "o": [
                              "Para mostrar fontes, caminhos, proteções e dependências reais antes de manobras e análises",
                              "Somente para atender estética documental",
                              "Para substituir etiquetas físicas",
                              "Para permitir mudanças sem autorização"
                        ],
                        "a": 0,
                        "e": "Diferença entre documento e instalação aumenta risco de atuar no circuito errado ou desconhecer dependências compartilhadas."
                  },
                  {
                        "q": "Um disjuntor indica estado tripped. Isso significa que:",
                        "o": [
                              "O mecanismo abriu por atuação de proteção ou comando de disparo e a causa precisa ser investigada antes do rearme",
                              "Está apenas desligado manualmente sem evento",
                              "Pode ser rearmado repetidamente",
                              "A carga está obrigatoriamente saudável"
                        ],
                        "a": 0,
                        "e": "Rearme sem entender a condição pode energizar uma falha e ampliar danos. Estado, relé, corrente e eventos devem ser preservados."
                  },
                  {
                        "q": "Qual é a função de um barramento elétrico?",
                        "o": [
                              "Conduzir e distribuir alta corrente entre entradas, seções e saídas do conjunto",
                              "Medir somente tensão de bateria",
                              "Substituir o condutor de proteção",
                              "Gerar frequência elétrica"
                        ],
                        "a": 0,
                        "e": "Barramentos têm limites térmicos e eletrodinâmicos e dependem de isolação, conexões, proteção e manutenção apropriadas."
                  },
                  {
                        "q": "O que uma PDU de data center normalmente faz?",
                        "o": [
                              "Distribui energia a cargas de TI e pode incluir transformação, proteção e medição conforme o modelo",
                              "Roteia pacotes IP",
                              "Armazena combustível",
                              "Substitui a UPS"
                        ],
                        "a": 0,
                        "e": "A arquitetura pode usar PDUs, RPPs e busways. Funções e limites precisam ser confirmados no projeto específico."
                  },
                  {
                        "q": "Qual é a finalidade de um RPP?",
                        "o": [
                              "Distribuir circuitos derivados próximos às cargas, com proteção e organização por painel",
                              "Regular tensão do gerador",
                              "Converter CA em CC para baterias",
                              "Controlar portas de acesso"
                        ],
                        "a": 0,
                        "e": "Remote Power Panels aproximam distribuição das fileiras e permitem acompanhamento de circuitos, mantendo coordenação com proteções a montante."
                  },
                  {
                        "q": "Por que circuitos e dispositivos precisam de identificação consistente?",
                        "o": [
                              "Para confirmar o alvo, a origem e as dependências e reduzir erros durante operação",
                              "Apenas para melhorar aparência",
                              "Para substituir autorização",
                              "Para permitir desconexão por qualquer visitante"
                        ],
                        "a": 0,
                        "e": "Etiquetas devem corresponder ao unifilar, painel, rack e sistema de registros. Ambiguidade é condição para interromper a atividade."
                  },
                  {
                        "q": "Como o balanceamento de fases ajuda a distribuição?",
                        "o": [
                              "Reduz desequilíbrio, aquecimento e uso desigual de capacidade entre fases",
                              "Elimina harmônicos automaticamente",
                              "Aumenta a tensão nominal",
                              "Dispensa o condutor neutro em qualquer carga"
                        ],
                        "a": 0,
                        "e": "O balanceamento deve considerar corrente real e natureza das cargas, não apenas quantidade de circuitos."
                  },
                  {
                        "q": "O que representa capacidade disponível em um painel?",
                        "o": [
                              "A margem elétrica e física utilizável após considerar limites, diversidade, proteção, redundância e projeto",
                              "Somente espaços vazios na tampa",
                              "A soma das correntes nominais sem contexto",
                              "Uma autorização automática para novas cargas"
                        ],
                        "a": 0,
                        "e": "Adicionar carga exige análise do caminho completo, incluindo fonte, cabos, proteção, refrigeração e condição de contingência."
                  },
                  {
                        "q": "Como deve ser tratada uma conexão elétrica suspeita de afrouxamento?",
                        "o": [
                              "Com inspeção e intervenção planejada por pessoal autorizado, preferencialmente em condição desenergizada controlada",
                              "Apertando imediatamente com o circuito energizado",
                              "Aplicando água para resfriar",
                              "Ignorando até ocorrer falha"
                        ],
                        "a": 0,
                        "e": "Torque inadequado pode aquecer e produzir arco. O valor e método devem seguir fabricante e procedimento, sem reaperto improvisado energizado."
                  },
                  {
                        "q": "Um ponto quente aparece em termografia. Qual análise é necessária?",
                        "o": [
                              "Carga, emissividade, conexão, comparação entre fases, ambiente e tendência antes de concluir a causa",
                              "Trocar o disjuntor sem diagnóstico",
                              "Desligar toda a instalação automaticamente",
                              "Apenas aumentar o limite da câmera"
                        ],
                        "a": 0,
                        "e": "Termografia é uma evidência dependente de condições de medição. Severidade e resposta seguem critérios técnicos e risco."
                  },
                  {
                        "q": "Para que servem intertravamentos em conjuntos elétricos?",
                        "o": [
                              "Impedir sequências ou estados incompatíveis e reduzir risco de manobra incorreta",
                              "Aumentar a corrente de curto",
                              "Substituir todos os procedimentos",
                              "Permitir fechamento simultâneo de qualquer fonte"
                        ],
                        "a": 0,
                        "e": "Intertravamentos podem ser mecânicos, elétricos ou lógicos. Não devem ser burlados sem processo formal de engenharia."
                  },
                  {
                        "q": "Como equipamentos de TI com duas fontes devem receber energia para obter redundância real?",
                        "o": [
                              "De caminhos A e B independentes conforme o projeto, não de duas tomadas do mesmo ponto único",
                              "De duas tomadas do mesmo PDU",
                              "De um único cabo com adaptador",
                              "Somente do circuito de iluminação"
                        ],
                        "a": 0,
                        "e": "Duas fontes não garantem resiliência se convergem na mesma proteção, PDU, UPS ou fonte a montante."
                  },
                  {
                        "q": "Uma carga de dupla alimentação está conectada ao mesmo painel A nas duas entradas. Qual é o risco?",
                        "o": [
                              "A falha ou manutenção desse painel pode interromper ambas as fontes do equipamento",
                              "A autonomia dobra",
                              "A corrente se torna zero",
                              "O equipamento passa a ser 2N"
                        ],
                        "a": 0,
                        "e": "Redundância precisa de diversidade de caminhos verificável de ponta a ponta."
                  },
                  {
                        "q": "O que indica um circuito derivado próximo da corrente limite por longo período?",
                        "o": [
                              "Risco de perda de margem, aquecimento e atuação, exigindo análise de capacidade e redistribuição",
                              "Que há capacidade infinita",
                              "Que o disjuntor pode ser aumentado sem projeto",
                              "Que a medição deve ser ocultada"
                        ],
                        "a": 0,
                        "e": "Limites contínuos e fatores de projeto precisam ser respeitados. A correção considera cabos, proteção, conectores e carga."
                  },
                  {
                        "q": "Qual é a finalidade da proteção contra falta à terra?",
                        "o": [
                              "Detectar correntes indevidas para terra e atuar conforme a sensibilidade e coordenação do sistema",
                              "Aumentar a potência ativa",
                              "Sincronizar geradores",
                              "Medir nível de combustível"
                        ],
                        "a": 0,
                        "e": "O método varia conforme esquema de aterramento e criticidade. Alarmes ou disparos precisam ser investigados por equipe competente."
                  },
                  {
                        "q": "Por que painéis elétricos precisam permanecer acessíveis e desobstruídos?",
                        "o": [
                              "Para operação segura, inspeção, emergência e manutenção dentro das distâncias previstas",
                              "Para facilitar armazenamento de caixas",
                              "Somente para melhorar ventilação da sala",
                              "Para eliminar controle de acesso"
                        ],
                        "a": 0,
                        "e": "Rotas, portas e espaços de trabalho devem permanecer livres e controlados, sem materiais combustíveis ou ferramentas soltas."
                  },
                  {
                        "q": "O que o monitoramento de circuitos derivados pode revelar?",
                        "o": [
                              "Carga, desequilíbrio, aproximação de limite, eventos e tendências por circuito",
                              "Conteúdo dos dados dos servidores",
                              "A causa raiz de todo incidente sem análise",
                              "A localização de qualquer pessoa"
                        ],
                        "a": 0,
                        "e": "Medição granular melhora capacidade e detecção, mas sensores, relações de transformação e nomenclatura precisam estar corretos."
                  },
                  {
                        "q": "Antes de abrir um painel para intervenção, deve-se:",
                        "o": [
                              "Confirmar necessidade, autorização, identificação, estado, análise de risco e procedimento aplicável",
                              "Presumir que está desenergizado",
                              "Retirar proteções sem EPI",
                              "Usar o painel como apoio de ferramentas"
                        ],
                        "a": 0,
                        "e": "Abertura pode expor partes energizadas e risco de arco. Limites de função e proteção devem ser obedecidos."
                  },
                  {
                        "q": "Qual é a conduta diante de odor de queimado vindo de um quadro?",
                        "o": [
                              "Não abrir por curiosidade; controlar acesso, avaliar sinais remotos e acionar resposta elétrica de emergência",
                              "Borrifar água",
                              "Rearmar todos os disjuntores",
                              "Continuar a ronda sem registro"
                        ],
                        "a": 0,
                        "e": "Odor pode indicar aquecimento ou arco. Segurança das pessoas e resposta por pessoal autorizado vêm antes da continuidade."
                  }
            ]
      },
      {
            "id": "redundancia-seletividade",
            "title": "Redundância e Seletividade",
            "description": "Arquiteturas N, N+1 e 2N, falhas comuns, caminhos A/B, coordenação e testes de transferência.",
            "questions": [
                  {
                        "q": "O que representa capacidade N?",
                        "o": [
                              "A capacidade mínima necessária para atender à carga de projeto, sem unidade adicional de reserva",
                              "Dois sistemas completos independentes",
                              "Capacidade necessária mais um módulo",
                              "Capacidade infinita"
                        ],
                        "a": 0,
                        "e": "Em condição N, a perda de um componente necessário pode afetar a função. O risco depende de arquitetura e manutenção."
                  },
                  {
                        "q": "O que significa N+1?",
                        "o": [
                              "Capacidade N mais uma unidade adicional equivalente para a falha ou manutenção prevista",
                              "Duas instalações completas",
                              "Uma única fonte sem reserva",
                              "Dois cabos no mesmo disjuntor"
                        ],
                        "a": 0,
                        "e": "N+1 só é real se o módulo adicional estiver disponível e não houver componentes compartilhados que anulem a reserva."
                  },
                  {
                        "q": "O que caracteriza uma arquitetura 2N em conceito geral?",
                        "o": [
                              "Dois caminhos completos, cada um capaz de sustentar a carga de projeto conforme os limites definidos",
                              "N módulos divididos por dois",
                              "Uma fonte e duas tomadas",
                              "Somente dois geradores em paralelo"
                        ],
                        "a": 0,
                        "e": "A independência precisa ser verificada de ponta a ponta. Componentes comuns podem reduzir a resiliência pretendida."
                  },
                  {
                        "q": "O que é falha de modo comum?",
                        "o": [
                              "Uma causa única capaz de afetar simultaneamente componentes considerados redundantes",
                              "A falha isolada de um sensor",
                              "Uma manutenção de rotina sem impacto",
                              "Um alarme duplicado no painel"
                        ],
                        "a": 0,
                        "e": "Ambiente, software, combustível, barramento, procedimento ou erro de projeto compartilhado podem derrotar múltiplos caminhos."
                  },
                  {
                        "q": "Por que dependências compartilhadas devem aparecer na análise de redundância?",
                        "o": [
                              "Porque sua falha pode interromper os caminhos A e B ao mesmo tempo",
                              "Porque sempre aumentam a autonomia",
                              "Porque eliminam necessidade de testes",
                              "Porque não fazem parte da arquitetura"
                        ],
                        "a": 0,
                        "e": "Controle, combustível, refrigeração, aterramento ou comunicação compartilhados podem ser pontos únicos de falha."
                  },
                  {
                        "q": "O que é um ponto único de falha?",
                        "o": [
                              "Um componente ou dependência cuja perda interrompe a função por não existir alternativa efetiva",
                              "Qualquer item com etiqueta",
                              "Um módulo mantido em reserva",
                              "Uma rota com dois caminhos"
                        ],
                        "a": 0,
                        "e": "Identificar SPOFs exige acompanhar energia e controle desde a fonte até a carga, inclusive estados de manutenção."
                  },
                  {
                        "q": "Como preservar independência entre caminhos A e B?",
                        "o": [
                              "Separar fontes, proteções, rotas e intervenções conforme o projeto e controlar dependências comuns",
                              "Conectar ambos ao mesmo disjuntor",
                              "Realizar manutenção simultânea sem análise",
                              "Compartilhar qualquer componente por conveniência"
                        ],
                        "a": 0,
                        "e": "Separação física e lógica reduz a chance de um evento único atingir os dois caminhos."
                  },
                  {
                        "q": "Duas fontes de um servidor ligadas ao mesmo PDU oferecem:",
                        "o": [
                              "Dupla conexão, mas não proteção contra a perda daquele PDU",
                              "Arquitetura 2N completa",
                              "Redundância de gerador",
                              "Seletividade automática"
                        ],
                        "a": 0,
                        "e": "A diversidade deve ser comprovada até fontes independentes. Duplicar cabos no mesmo caminho não elimina o ponto único."
                  },
                  {
                        "q": "O que é seletividade entre dispositivos de proteção?",
                        "o": [
                              "Coordenação para que a proteção mais próxima da falha atue primeiro, limitando a área interrompida",
                              "Abertura simultânea de todos os disjuntores",
                              "Escolha do disjuntor pela cor",
                              "Aumento de corrente nominal sem cálculo"
                        ],
                        "a": 0,
                        "e": "Seletividade depende de curvas, níveis de falta, tempos, ajustes e características dos dispositivos."
                  },
                  {
                        "q": "Por que comparar curvas tempo-corrente de disjuntores?",
                        "o": [
                              "Para avaliar ordem e tempo de atuação em sobrecargas e curtos dentro do estudo de coordenação",
                              "Para calcular consumo de combustível",
                              "Para definir o endereço IP do relé",
                              "Para medir temperatura ambiente"
                        ],
                        "a": 0,
                        "e": "Curvas sobrepostas podem indicar perda de seletividade em certos níveis. O estudo também verifica proteção dos condutores."
                  },
                  {
                        "q": "O que a corrente de curto-circuito disponível influencia?",
                        "o": [
                              "Capacidade de interrupção, esforços, ajustes e coordenação das proteções",
                              "Apenas o valor da conta de energia",
                              "Autonomia da bateria de partida",
                              "A velocidade da rede de dados"
                        ],
                        "a": 0,
                        "e": "Equipamentos precisam interromper a falta sem ruptura perigosa. Mudanças de fonte podem alterar o nível disponível."
                  },
                  {
                        "q": "Ao retirar um componente redundante para manutenção, o sistema fica:",
                        "o": [
                              "Em estado de redundância reduzida, exigindo confirmação de capacidade, risco e trabalhos conflitantes",
                              "Mais redundante automaticamente",
                              "Sem necessidade de monitoramento",
                              "Protegido contra qualquer segunda falha"
                        ],
                        "a": 0,
                        "e": "O caminho remanescente deve ser validado e preservado. Mudanças paralelas podem ser restritas durante a janela."
                  },
                  {
                        "q": "Por que verificar capacidade no cenário de falha?",
                        "o": [
                              "Porque o caminho restante precisa sustentar toda a carga prevista sem ultrapassar limites",
                              "Porque a carga sempre diminui pela metade",
                              "Porque redundância independe de capacidade",
                              "Somente para fins contábeis"
                        ],
                        "a": 0,
                        "e": "Capacidade normal distribuída pode parecer suficiente, mas a contingência concentra carga em menos equipamentos."
                  },
                  {
                        "q": "Um bypass ativo pode afetar a redundância porque:",
                        "o": [
                              "Pode contornar um componente protegido ou colocar a carga em um caminho menos condicionado ou único",
                              "Sempre adiciona uma terceira fonte",
                              "Aumenta automaticamente a seletividade",
                              "Elimina qualquer ponto único"
                        ],
                        "a": 0,
                        "e": "Estado de bypass deve ser visível, justificado e limitado. O risco depende do ponto exato contornado."
                  },
                  {
                        "q": "O que pode causar uma falha em cascata?",
                        "o": [
                              "A perda inicial transferir carga ou instabilidade para componentes sem margem suficiente",
                              "Um alarme informativo isolado",
                              "Uma etiqueta nova",
                              "Um teste documental"
                        ],
                        "a": 0,
                        "e": "Proteções, capacidade e temporizações devem impedir que a falha de um elemento sobrecarregue sucessivamente os demais."
                  },
                  {
                        "q": "Como testar failover com menor risco?",
                        "o": [
                              "Com plano aprovado, estado inicial validado, critérios de parada, observação e rollback",
                              "Desligando fontes aleatoriamente",
                              "Durante outra manutenção no caminho alternativo",
                              "Sem comunicar o NOC"
                        ],
                        "a": 0,
                        "e": "Testes controlados demonstram que a alternativa assume a carga e revelam dependências ocultas."
                  },
                  {
                        "q": "Por que mudanças simultâneas nos dois caminhos são perigosas?",
                        "o": [
                              "Podem remover a alternativa e introduzir erros comuns, reduzindo a tolerância a falhas",
                              "Porque sempre reduzem o tempo de serviço",
                              "Porque melhoram a seletividade",
                              "Porque não exigem coordenação"
                        ],
                        "a": 0,
                        "e": "O controle de mudanças deve identificar conflitos temporais e dependências antes de autorizar intervenções."
                  },
                  {
                        "q": "Qual é o objetivo do balanceamento de carga entre módulos paralelos?",
                        "o": [
                              "Evitar sobrecarga desigual e preservar capacidade e redundância",
                              "Manter um módulo sempre acima do limite",
                              "Eliminar medições",
                              "Aumentar a frequência do sistema"
                        ],
                        "a": 0,
                        "e": "Diferenças persistentes podem indicar ajuste, sensor, conexão ou falha de módulo e merecem investigação."
                  },
                  {
                        "q": "Redundância elétrica substitui backup de dados?",
                        "o": [
                              "Não; são controles para riscos diferentes e ambos precisam de estratégia e teste",
                              "Sim, porque energia preserva qualquer arquivo apagado",
                              "Somente quando há gerador",
                              "Sim, se a UPS for 2N"
                        ],
                        "a": 0,
                        "e": "Redundância de energia reduz interrupções por fonte, enquanto backup permite recuperar dados corrompidos, excluídos ou indisponíveis."
                  },
                  {
                        "q": "Por que sequências de transferência precisam considerar dependências de controle?",
                        "o": [
                              "Porque sensores, CLPs, relés e alimentação de comandos podem impedir a atuação mesmo com potência disponível",
                              "Porque controles nunca falham",
                              "Somente para registrar horários",
                              "Para desativar intertravamentos"
                        ],
                        "a": 0,
                        "e": "Energia de controle, lógica, comunicação e permissivos fazem parte da função e devem ter resiliência compatível."
                  }
            ]
      },
      {
            "id": "medicoes-qualidade",
            "title": "Medições e Qualidade de Energia",
            "description": "Instrumentos, RMS, harmônicos, distúrbios, fator de potência, transformadores de corrente e tendências.",
            "questions": [
                  {
                        "q": "O que uma medição true RMS oferece?",
                        "o": [
                              "Valor eficaz correto para formas de onda dentro das especificações do instrumento, inclusive quando não são senoidais",
                              "Valor de pico em qualquer frequência sem limite",
                              "Medição automática de energia mensal",
                              "Proteção contra arco elétrico"
                        ],
                        "a": 0,
                        "e": "Cargas eletrônicas podem distorcer a forma de onda. O instrumento precisa ter faixa, largura de banda e categoria adequadas."
                  },
                  {
                        "q": "Por que a categoria de medição do instrumento é importante?",
                        "o": [
                              "Indica sua capacidade de suportar transientes no ponto de instalação previsto",
                              "Define somente a cor da caixa",
                              "Substitui EPI e procedimento",
                              "Mede precisão do relógio"
                        ],
                        "a": 0,
                        "e": "CAT e tensão nominal precisam ser compatíveis com o ambiente. Pontas de prova e estado do instrumento também fazem parte da segurança."
                  },
                  {
                        "q": "Qual é a vantagem de um alicate amperímetro?",
                        "o": [
                              "Medir corrente sem abrir o condutor, dentro dos limites e método do instrumento",
                              "Medir qualquer tensão sem contato",
                              "Eliminar risco elétrico",
                              "Determinar automaticamente a causa de uma falha"
                        ],
                        "a": 0,
                        "e": "A medição continua sujeita a campo, posição, resolução, categoria e exposição do operador."
                  },
                  {
                        "q": "Para que serve um analisador de qualidade de energia?",
                        "o": [
                              "Registrar tensão, corrente, potência, harmônicos e distúrbios ao longo do tempo conforme sua configuração",
                              "Substituir disjuntores",
                              "Carregar bancos de baterias",
                              "Controlar acesso físico"
                        ],
                        "a": 0,
                        "e": "A instalação deve definir pontos, transformadores, janela e gatilhos. Resultados dependem de conexões e parâmetros corretos."
                  },
                  {
                        "q": "O que são harmônicos?",
                        "o": [
                              "Componentes de frequência múltipla da fundamental que distorcem tensão e corrente",
                              "Variações lentas de temperatura",
                              "Endereços de rede duplicados",
                              "Somente ruído audível do gerador"
                        ],
                        "a": 0,
                        "e": "Cargas não lineares geram correntes harmônicas que podem elevar aquecimento, perdas e corrente no neutro."
                  },
                  {
                        "q": "O que a THD expressa?",
                        "o": [
                              "A distorção harmônica total em relação a uma componente de referência, conforme a grandeza medida",
                              "A autonomia total das baterias",
                              "A taxa de falhas de disco",
                              "O desequilíbrio de combustível"
                        ],
                        "a": 0,
                        "e": "É preciso distinguir THD de tensão e de corrente, ponto de medição, carga e método para interpretar o valor."
                  },
                  {
                        "q": "O que é um voltage sag?",
                        "o": [
                              "Redução temporária da tensão RMS abaixo do intervalo normal por uma duração limitada",
                              "Aumento permanente da frequência",
                              "Interrupção de combustível",
                              "Elevação breve de tensão"
                        ],
                        "a": 0,
                        "e": "Afundamentos podem surgir de faltas, partidas de motores ou mudanças de carga e afetar equipamentos sensíveis."
                  },
                  {
                        "q": "O que é um voltage swell?",
                        "o": [
                              "Elevação temporária da tensão RMS acima do intervalo normal",
                              "Queda total de tensão",
                              "Variação de endereço IP",
                              "Perda de fase obrigatória"
                        ],
                        "a": 0,
                        "e": "Elevações precisam ser correlacionadas com chaveamentos, faltas e regulação da fonte."
                  },
                  {
                        "q": "Como uma interrupção se diferencia de um sag?",
                        "o": [
                              "Na interrupção, a tensão cai a valor muito baixo ou ausente; no sag há redução parcial",
                              "São sempre idênticos",
                              "Sag dura obrigatoriamente mais de um dia",
                              "Interrupção ocorre apenas em CC"
                        ],
                        "a": 0,
                        "e": "Limiares e durações devem seguir a referência de medição adotada. A UPS pode ocultar o impacto na carga."
                  },
                  {
                        "q": "O que é um transiente elétrico?",
                        "o": [
                              "Variação rápida e de curta duração, muitas vezes causada por chaveamento ou descargas",
                              "Aumento mensal de consumo",
                              "Desgaste lento de bateria",
                              "Uma mudança de inventário"
                        ],
                        "a": 0,
                        "e": "Capturar transientes exige instrumento, taxa de amostragem e conexão apropriados. Proteção contra surtos depende do projeto."
                  },
                  {
                        "q": "O que pode indicar variação de frequência em um sistema atendido por gerador?",
                        "o": [
                              "Desequilíbrio entre potência mecânica e carga ou resposta do controle de velocidade",
                              "Falha de DNS",
                              "Problema no banco de dados",
                              "Somente erro de medição de temperatura"
                        ],
                        "a": 0,
                        "e": "Durante degraus de carga, a frequência pode desviar e recuperar. Magnitude e duração precisam ficar dentro dos limites do sistema."
                  },
                  {
                        "q": "Como avaliar desequilíbrio de tensão trifásica?",
                        "o": [
                              "Comparando as tensões de fase segundo método definido, com instrumento e referência adequados",
                              "Somando apenas as correntes",
                              "Medindo uma única fase e presumindo as demais",
                              "Contando disjuntores"
                        ],
                        "a": 0,
                        "e": "Pequenos desequilíbrios podem elevar correntes em motores. A fonte, conexões e distribuição de carga devem ser analisadas."
                  },
                  {
                        "q": "Fator de potência baixo pode causar:",
                        "o": [
                              "Maior corrente para entregar a mesma potência ativa, aumentando perdas e uso de capacidade",
                              "Redução obrigatória da corrente",
                              "Eliminação de harmônicos",
                              "Autonomia infinita"
                        ],
                        "a": 0,
                        "e": "Correção exige entender componente de deslocamento e distorção; capacitores não resolvem qualquer cenário sem estudo."
                  },
                  {
                        "q": "Por que observar a forma de onda além do valor RMS?",
                        "o": [
                              "Porque recortes, picos e distorções podem revelar comportamento que um único número esconde",
                              "Porque RMS nunca é útil",
                              "Para medir combustível",
                              "Para substituir registros históricos"
                        ],
                        "a": 0,
                        "e": "Forma de onda ajuda a identificar cargas não lineares, comutação e eventos rápidos dentro da capacidade do instrumento."
                  },
                  {
                        "q": "Qual é a vantagem de registrar grandezas durante vários dias?",
                        "o": [
                              "Capturar eventos intermitentes, horários de pico e relação com carga e operação",
                              "Garantir ausência de falhas futuras",
                              "Eliminar necessidade de calibração",
                              "Permitir conexão sem análise de risco"
                        ],
                        "a": 0,
                        "e": "Tendências e eventos precisam de relógio correto, janela suficiente e armazenamento protegido."
                  },
                  {
                        "q": "Por que instrumentos de medição precisam de calibração ou verificação?",
                        "o": [
                              "Para manter rastreabilidade e confiança na exatidão dentro dos requisitos de uso",
                              "Para aumentar sua categoria de segurança",
                              "Para dispensar inspeção visual",
                              "Para mudar a frequência da rede"
                        ],
                        "a": 0,
                        "e": "Instrumento danificado, fora de prazo ou inadequado pode levar a decisões erradas e risco ao usuário."
                  },
                  {
                        "q": "Qual erro pode ocorrer ao configurar incorretamente a relação de um transformador de corrente?",
                        "o": [
                              "Correntes e potências exibidas podem ficar proporcionalmente erradas",
                              "A frequência muda fisicamente",
                              "O disjuntor sempre abre",
                              "A bateria descarrega"
                        ],
                        "a": 0,
                        "e": "Relação, polaridade e fase do TC precisam corresponder ao sistema de medição. Validação compara valores com referência autorizada."
                  },
                  {
                        "q": "Por que definir o limite de medição de energia é importante?",
                        "o": [
                              "Para saber quais cargas e perdas entram no indicador e permitir comparação consistente",
                              "Para esconder consumo auxiliar",
                              "Somente para escolher a cor do gráfico",
                              "Porque todo medidor registra a instalação inteira"
                        ],
                        "a": 0,
                        "e": "Medições em pontos diferentes respondem perguntas distintas. Escopo e transformações devem acompanhar o dado."
                  },
                  {
                        "q": "Uma leitura isolada dentro do limite, mas com tendência crescente, deve ser:",
                        "o": [
                              "Analisada como possível perda de margem antes de alcançar o alarme",
                              "Ignorada até ocorrer falha",
                              "Usada para aumentar o limite",
                              "Apagada do histórico"
                        ],
                        "a": 0,
                        "e": "Tendência ajuda a agir preventivamente. É preciso excluir mudanças esperadas e validar a qualidade do sensor."
                  },
                  {
                        "q": "Ao realizar termografia, por que carga e emissividade importam?",
                        "o": [
                              "Influenciam a temperatura observada e a interpretação de possíveis anomalias",
                              "Porque a câmera mede somente corrente",
                              "Porque eliminam reflexos automaticamente",
                              "Porque substituem o procedimento elétrico"
                        ],
                        "a": 0,
                        "e": "Superfícies refletivas e baixa carga podem ocultar ou simular diferenças. Termografia não autoriza aproximação indevida."
                  }
            ]
      },
      {
            "id": "nr10-seguranca",
            "title": "NR-10 e Segurança",
            "description": "Autorização, desenergização, bloqueio, análise de risco, proteção, emergência e documentação.",
            "questions": [
                  {
                        "q": "Qual é o objetivo geral da NR-10?",
                        "o": [
                              "Estabelecer requisitos e condições para controlar riscos e proteger trabalhadores em instalações e serviços com eletricidade",
                              "Definir preços de energia",
                              "Regular redes de computadores",
                              "Substituir projetos elétricos"
                        ],
                        "a": 0,
                        "e": "A NR-10 orienta medidas preventivas em projeto, operação, manutenção e trabalho elétrico. Sua aplicação deve considerar o texto vigente e profissionais responsáveis."
                  },
                  {
                        "q": "Quem pode realizar intervenção em instalação elétrica?",
                        "o": [
                              "Pessoa com qualificação, capacitação, habilitação e autorização compatíveis com a atividade e a legislação",
                              "Qualquer operador que conheça o painel",
                              "Visitante acompanhado",
                              "Somente quem possui ferramenta própria"
                        ],
                        "a": 0,
                        "e": "Treinamento não elimina limites de função. A organização precisa formalizar autorização e condições de trabalho."
                  },
                  {
                        "q": "Qual condição deve ser priorizada para uma intervenção elétrica, quando tecnicamente possível?",
                        "o": [
                              "Instalação desenergizada e controlada conforme sequência e procedimento",
                              "Circuito energizado com porta aberta",
                              "Bypass de todas as proteções",
                              "Ausência de identificação"
                        ],
                        "a": 0,
                        "e": "Desenergização não é apenas desligar: envolve seccionamento, impedimento de reenergização, constatação, controles adicionais e liberação."
                  },
                  {
                        "q": "Qual é a finalidade do bloqueio e etiquetagem?",
                        "o": [
                              "Impedir energização ou liberação inesperada e identificar o responsável e a atividade",
                              "Substituir a verificação de tensão",
                              "Decorar o painel",
                              "Permitir que qualquer pessoa retire o bloqueio"
                        ],
                        "a": 0,
                        "e": "O programa deve controlar fontes, dispositivos, chaves, responsabilidades e retirada dos bloqueios."
                  },
                  {
                        "q": "Por que constatar ausência de tensão antes do trabalho?",
                        "o": [
                              "Porque posição de chave ou indicação luminosa não comprova que todas as fontes foram eliminadas",
                              "Para aumentar a frequência",
                              "Para descarregar combustível",
                              "Somente para preencher relatório"
                        ],
                        "a": 0,
                        "e": "A verificação deve ser executada por pessoa autorizada, com instrumento adequado e método que confirme seu funcionamento."
                  },
                  {
                        "q": "O que uma análise de risco deve considerar?",
                        "o": [
                              "Perigos, exposição, energia disponível, tarefa, ambiente, pessoas, controles e contingências",
                              "Somente duração do serviço",
                              "Apenas o custo do equipamento",
                              "A preferência do executor"
                        ],
                        "a": 0,
                        "e": "A análise define se a atividade pode ocorrer, quais medidas são necessárias e quais condições exigem parada."
                  },
                  {
                        "q": "Qual é a relação entre EPC e EPI?",
                        "o": [
                              "Medidas coletivas e eliminação do perigo são priorizadas; EPI complementa o controle do risco residual",
                              "EPI substitui qualquer medida coletiva",
                              "EPC serve somente para visitantes",
                              "Ambos são escolhidos pela aparência"
                        ],
                        "a": 0,
                        "e": "Barreiras, aterramento, seccionamento e sinalização podem proteger várias pessoas; EPI precisa ser adequado, inspecionado e usado corretamente."
                  },
                  {
                        "q": "Por que risco de arco elétrico exige controle específico?",
                        "o": [
                              "O arco pode produzir calor intenso, pressão, luz, ruído e partículas mesmo sem contato direto",
                              "Porque gera apenas choque leve",
                              "Porque ocorre somente em alta tensão",
                              "Porque EPI comum elimina qualquer energia"
                        ],
                        "a": 0,
                        "e": "Estudo, condição do equipamento, distância, procedimento e proteção definem medidas. Abrir ou manobrar painéis pode alterar a exposição."
                  },
                  {
                        "q": "O que deve ocorrer ao identificar uma barreira ou proteção removida sem controle?",
                        "o": [
                              "Interromper a aproximação, controlar a área e acionar correção por responsável autorizado",
                              "Continuar a atividade normalmente",
                              "Usar a abertura para inspecionar",
                              "Guardar a barreira sem registro"
                        ],
                        "a": 0,
                        "e": "Proteções evitam contato e aproximação indevida. Sua ausência muda a condição de risco e invalida premissas operacionais."
                  },
                  {
                        "q": "Qual é a finalidade da sinalização de segurança elétrica?",
                        "o": [
                              "Comunicar perigos, restrições, bloqueios, identificação e condição de trabalho",
                              "Substituir barreiras físicas",
                              "Autorizar qualquer intervenção",
                              "Apenas indicar a marca do painel"
                        ],
                        "a": 0,
                        "e": "Sinalização é um controle complementar e precisa ser clara, visível e coerente com o estado real."
                  },
                  {
                        "q": "Se o procedimento proíbe trabalho isolado em determinada atividade, o operador deve:",
                        "o": [
                              "Aguardar os participantes e papéis exigidos, sem iniciar sozinho",
                              "Iniciar e avisar depois",
                              "Pedir ajuda a um visitante",
                              "Ignorar a regra à noite"
                        ],
                        "a": 0,
                        "e": "Requisitos de dupla verificação, vigia ou equipe são controles de risco e não dependem da pressa operacional."
                  },
                  {
                        "q": "Qual preparação é importante para emergências elétricas?",
                        "o": [
                              "Pessoas treinadas, meios de comunicação, resgate, primeiros socorros, combate inicial e acionamento externo conforme o plano",
                              "Somente um telefone sem contatos",
                              "Improvisação durante o evento",
                              "Acesso livre a painéis"
                        ],
                        "a": 0,
                        "e": "Planos precisam ser compatíveis com riscos, ensaiados e atualizados. Resgate não deve criar uma segunda vítima."
                  },
                  {
                        "q": "Ao presenciar uma pessoa em possível contato elétrico, a primeira regra é:",
                        "o": [
                              "Não tocar diretamente; acionar emergência e eliminar a energia somente por meio seguro e autorizado",
                              "Puxar a pessoa com as mãos",
                              "Jogar água",
                              "Entrar na área sem avaliar risco"
                        ],
                        "a": 0,
                        "e": "O circuito pode continuar energizado. Resposta e resgate exigem treinamento e proteção, preservando a segurança do socorrista."
                  },
                  {
                        "q": "Quando usar um extintor em um princípio de incêndio elétrico?",
                        "o": [
                              "Somente se treinado, autorizado, com agente adequado, rota de fuga e condição segura",
                              "Sempre, mesmo em sala tomada por fumaça",
                              "Com água em qualquer painel",
                              "Antes de acionar o alarme"
                        ],
                        "a": 0,
                        "e": "A prioridade é alertar e evacuar conforme o plano. Energia e classe do fogo influenciam o método de combate."
                  },
                  {
                        "q": "Por que ferramentas para trabalho elétrico precisam ser apropriadas e inspecionadas?",
                        "o": [
                              "Danos, isolamento inadequado ou categoria incorreta podem expor o trabalhador e causar curto",
                              "Porque aumentam a autonomia da UPS",
                              "Para substituir EPI",
                              "Somente para organização do almoxarifado"
                        ],
                        "a": 0,
                        "e": "Ferramenta isolada não autoriza trabalho energizado por si só. Uso depende de procedimento, tensão e condição."
                  },
                  {
                        "q": "Qual cuidado se aplica a adornos e objetos metálicos durante trabalho elétrico?",
                        "o": [
                              "Devem ser removidos ou controlados conforme o procedimento por risco de contato, curto e aquecimento",
                              "Podem ser usados como instrumento",
                              "Aumentam a proteção contra choque",
                              "São obrigatórios para aterramento pessoal"
                        ],
                        "a": 0,
                        "e": "Anéis, correntes e relógios podem conduzir corrente e prender-se a partes. Regras locais devem ser seguidas."
                  },
                  {
                        "q": "Água próxima a instalação elétrica deve ser tratada como:",
                        "o": [
                              "Condição perigosa que exige afastamento, controle da área e resposta qualificada",
                              "Oportunidade para limpar o painel",
                              "Evento sem importância se o disjuntor estiver fechado",
                              "Motivo para tocar o líquido e identificar origem"
                        ],
                        "a": 0,
                        "e": "Umidade pode criar caminhos de corrente e afetar isolação. Não se deve aproximar ou manipular sem avaliação."
                  },
                  {
                        "q": "Para que pode servir o aterramento temporário em uma desenergização, quando aplicável?",
                        "o": [
                              "Controlar energização acidental ou tensões induzidas segundo projeto e sequência técnica",
                              "Substituir o seccionamento",
                              "Conectar fases entre si sem cálculo",
                              "Eliminar necessidade de constatar tensão"
                        ],
                        "a": 0,
                        "e": "Instalação e retirada exigem ferramentas, ordem e pontos definidos por profissional autorizado."
                  },
                  {
                        "q": "Antes da reenergização após um serviço, deve-se:",
                        "o": [
                              "Retirar pessoas, ferramentas, aterramentos temporários e bloqueios pela sequência autorizada, recompor proteções e comunicar",
                              "Fechar o disjuntor sem conferir a área",
                              "Manter todas as ferramentas no painel",
                              "Ignorar quem aplicou os bloqueios"
                        ],
                        "a": 0,
                        "e": "A liberação confirma integridade da instalação e responsabilidade pela retirada de cada controle."
                  },
                  {
                        "q": "Quando trabalho energizado pode ser considerado?",
                        "o": [
                              "Somente com justificativa, autorização, análise de risco, procedimento, competência e controles compatíveis",
                              "Sempre que desenergizar for inconveniente",
                              "Quando o prazo estiver atrasado",
                              "Sem documentação se a tensão parecer baixa"
                        ],
                        "a": 0,
                        "e": "Trabalho energizado aumenta exposição e não pode ser normalizado por conveniência. A decisão deve cumprir requisitos legais e técnicos."
                  }
            ]
      },
      {
            "id": "falhas-contingencia",
            "title": "Falhas e Contingência",
            "description": "Perda de fontes, falha de partida, bypass, trips, água, fogo, combustível, recuperação e aprendizagem.",
            "questions": [
                  {
                        "q": "A concessionária falha e a UPS entra em bateria. Qual é a prioridade operacional?",
                        "o": [
                              "Confirmar impacto, estado da UPS, autonomia estimada, partida do gerador e sequência de transferência",
                              "Desligar o monitoramento",
                              "Esperar a bateria esgotar",
                              "Rearmar a entrada da concessionária repetidamente"
                        ],
                        "a": 0,
                        "e": "A equipe deve acompanhar a cadeia inteira e comunicar desvios. Autonomia é uma janela limitada, não garantia de recuperação."
                  },
                  {
                        "q": "O gerador recebe comando, mas não parte. O que fazer?",
                        "o": [
                              "Executar o procedimento de falha de partida, verificar alarmes e auxiliares autorizados e escalar imediatamente",
                              "Continuar tentando indefinidamente",
                              "Burlar proteções",
                              "Desligar a UPS para economizar combustível"
                        ],
                        "a": 0,
                        "e": "Tentativas repetidas podem descarregar baterias ou agravar falhas. Critérios de tentativa e escalonamento devem estar definidos."
                  },
                  {
                        "q": "O gerador estabilizou, mas a ATS não transferiu. Qual abordagem é correta?",
                        "o": [
                              "Confirmar permissivos, tensão, frequência, posições, lógica e alarmes sem manobra improvisada",
                              "Forçar mecanicamente a chave",
                              "Desligar a fonte alternativa",
                              "Ignorar enquanto houver bateria"
                        ],
                        "a": 0,
                        "e": "A falha pode estar na fonte, controle, intertravamento ou chave. A resposta segue EOP e equipe autorizada."
                  },
                  {
                        "q": "A autonomia de bateria cai mais rápido que o previsto. O NOC deve:",
                        "o": [
                              "Atualizar a estimativa com carga e tendência reais, priorizar recuperação de fonte e escalar o risco",
                              "Manter o prazo nominal no comunicado",
                              "Aumentar o limite de alarme",
                              "Desligar módulos de bateria aleatoriamente"
                        ],
                        "a": 0,
                        "e": "Estimativas antigas podem não refletir estado de saúde ou carga. A decisão precisa usar telemetria atual e plano de desligamento controlado, se aplicável."
                  },
                  {
                        "q": "Uma UPS transferiu inesperadamente para bypass. Qual risco deve ser avaliado?",
                        "o": [
                              "Perda de condicionamento ou redundância e exposição da carga à fonte de bypass",
                              "Aumento automático de autonomia",
                              "Redundância 2N garantida",
                              "Desligamento obrigatório de todos os racks"
                        ],
                        "a": 0,
                        "e": "Confirmar causa, qualidade da fonte, carga e caminhos alternativos antes de qualquer retorno ao inversor."
                  },
                  {
                        "q": "A temperatura de uma sala elétrica sobe rapidamente. Qual resposta é adequada?",
                        "o": [
                              "Avaliar impacto, carga e ventilação, proteger pessoas e equipamentos e acionar contingência térmica",
                              "Abrir painéis energizados para resfriar",
                              "Desativar sensores",
                              "Aplicar água no piso"
                        ],
                        "a": 0,
                        "e": "Calor reduz capacidade e vida útil e pode indicar falha de HVAC ou equipamento. Limites e ações seguem o projeto."
                  },
                  {
                        "q": "Um disjuntor crítico desarmou. Antes de rearmar, deve-se:",
                        "o": [
                              "Preservar indicações, identificar a proteção que atuou, avaliar a causa e obter autorização",
                              "Rearmar várias vezes até manter",
                              "Aumentar seu ajuste",
                              "Fechar o circuito alternativo sem verificar capacidade"
                        ],
                        "a": 0,
                        "e": "O trip é uma proteção ou sintoma. Rearme sobre falha ativa pode causar arco, danos e indisponibilidade maior."
                  },
                  {
                        "q": "Há fumaça ou odor forte em um painel. A prioridade é:",
                        "o": [
                              "Acionar emergência, controlar acesso e seguir resposta a incêndio e risco elétrico sem abrir o painel",
                              "Abrir para fotografar",
                              "Usar água",
                              "Continuar a operação até haver chama"
                        ],
                        "a": 0,
                        "e": "Fumaça indica condição potencialmente grave. Segurança, alarme e resposta treinada precedem a continuidade do serviço."
                  },
                  {
                        "q": "Um alarme de água ocorre próximo à distribuição elétrica. O operador deve:",
                        "o": [
                              "Manter distância, sinalizar, acionar equipes de emergência e elétrica e seguir o plano",
                              "Tocar o líquido para confirmar",
                              "Mover cabos energizados",
                              "Ignorar se não houver goteira visível"
                        ],
                        "a": 0,
                        "e": "Água pode alcançar partes energizadas ou comprometer isolação. Verificação deve usar meios seguros e pessoal competente."
                  },
                  {
                        "q": "O nível de combustível fica abaixo do limite durante operação prolongada. Qual ação é necessária?",
                        "o": [
                              "Recalcular autonomia, confirmar suprimento e reabastecimento seguro e comunicar risco e prioridades",
                              "Alterar o sensor para mostrar normal",
                              "Aumentar a carga do gerador",
                              "Parar todos os geradores sem plano"
                        ],
                        "a": 0,
                        "e": "Logística, acesso, qualidade e contenção fazem parte da contingência. O reabastecimento precisa seguir segurança ambiental e operacional."
                  },
                  {
                        "q": "Em paralelismo, um gerador desarma e os restantes recebem sua carga. O que verificar?",
                        "o": [
                              "Carga e margem dos geradores restantes, frequência, tensão, causa do trip e risco de cascata",
                              "Somente o nível de ruído",
                              "A cor dos controladores",
                              "Aumentar imediatamente todos os ajustes"
                        ],
                        "a": 0,
                        "e": "A perda de uma unidade pode sobrecarregar as demais. Estabilização e eventual redução de carga seguem o plano."
                  },
                  {
                        "q": "Surge alarme de falta à terra sem disparo. A conduta correta é:",
                        "o": [
                              "Tratar como condição real até validação, localizar por método autorizado e avaliar risco e redundância",
                              "Ignorar porque não houve trip",
                              "Desativar a proteção",
                              "Conectar o circuito diretamente ao terra"
                        ],
                        "a": 0,
                        "e": "Alguns sistemas usam alarme na primeira falta para preservar serviço, mas uma segunda falha pode ser grave. Resposta rápida é necessária."
                  },
                  {
                        "q": "Um alarme de incêndio é acionado na sala elétrica. O operador deve:",
                        "o": [
                              "Seguir o plano de emergência, evacuação e controle de energia definido, sem atrasar por diagnóstico informal",
                              "Silenciar e continuar trabalhando",
                              "Entrar sozinho para procurar fumaça",
                              "Bloquear as saídas"
                        ],
                        "a": 0,
                        "e": "Detecção de incêndio exige resposta coordenada com segurança, brigada e sistemas automáticos conforme o local."
                  },
                  {
                        "q": "Um EPO foi acionado acidentalmente. O que deve acontecer?",
                        "o": [
                              "Tratar como incidente crítico, confirmar segurança e estado, investigar o acionamento e seguir recuperação autorizada",
                              "Rearmar imediatamente sem verificar a área",
                              "Burlar o circuito de EPO",
                              "Apagar os registros"
                        ],
                        "a": 0,
                        "e": "EPO pode interromper múltiplas fontes. A recuperação precisa confirmar que não havia emergência real e que a instalação está pronta para reenergizar."
                  },
                  {
                        "q": "O prédio perde toda a energia crítica. Qual comunicação inicial é mais útil?",
                        "o": [
                              "Horário, escopo, segurança, estado das fontes, impacto conhecido, ações e próxima atualização",
                              "Apenas a frase tudo caiu",
                              "Uma causa especulativa",
                              "Nenhuma comunicação até recuperar"
                        ],
                        "a": 0,
                        "e": "Informação factual e cadenciada coordena equipes e interessados sem desviar recursos da resposta."
                  },
                  {
                        "q": "Durante contingência, por que mudanças não essenciais podem ser congeladas?",
                        "o": [
                              "Para reduzir variáveis, conflitos e risco de nova falha enquanto a resiliência está limitada",
                              "Para impedir qualquer ação de recuperação",
                              "Porque mudanças nunca são úteis",
                              "Para esconder a condição do sistema"
                        ],
                        "a": 0,
                        "e": "Exceções necessárias devem ser justificadas, autorizadas e documentadas no incidente."
                  },
                  {
                        "q": "Antes de declarar a energia normalizada, deve-se validar:",
                        "o": [
                              "Fontes, proteções, carga, redundância, alarmes, modos de operação e estabilidade durante período definido",
                              "Somente a presença de tensão em uma tomada",
                              "Apenas o fechamento do ticket",
                              "Que o gerador parou"
                        ],
                        "a": 0,
                        "e": "Recuperação completa inclui retirar bypasses temporários ou registrá-los, verificar capacidade e acompanhar recorrência."
                  },
                  {
                        "q": "Por que preservar eventos de relés, UPS, ATS e geradores?",
                        "o": [
                              "Para reconstruir a sequência, distinguir causa e efeito e apoiar análise técnica",
                              "Para aumentar armazenamento sem finalidade",
                              "Para divulgar configurações",
                              "Para substituir inspeções"
                        ],
                        "a": 0,
                        "e": "Logs e oscilografias podem ser sobrescritos. Coleta deve ser autorizada, sincronizada e protegida."
                  },
                  {
                        "q": "Qual é o objetivo da análise de causa após uma contingência?",
                        "o": [
                              "Identificar mecanismos e fatores contribuintes e definir melhorias verificáveis, não apenas o primeiro componente que abriu",
                              "Encontrar alguém para culpar",
                              "Apagar soluções temporárias sem revisar",
                              "Confirmar a hipótese inicial sem evidência"
                        ],
                        "a": 0,
                        "e": "A causa pode envolver projeto, manutenção, operação, monitoramento e dependências. Ações precisam de responsável e prazo."
                  },
                  {
                        "q": "Por que realizar exercícios de contingência elétrica?",
                        "o": [
                              "Treinar papéis, testar comunicação e revelar falhas de procedimento e dependências antes de um evento real",
                              "Garantir que equipamentos nunca falharão",
                              "Substituir manutenção preventiva",
                              "Permitir manobras sem análise de risco"
                        ],
                        "a": 0,
                        "e": "Exercícios podem ser de mesa ou técnicos. Resultados devem gerar correções e novos testes controlados."
                  }
            ]
      }
];

    const STORAGE_KEY = "gdc-premium-facilities-eletricas-v1";
    const LETTERS = ["A","B","C","D"];
    const state = {session:[],index:0,answers:[],remaining:60,timer:null,startedAt:0,mode:"module",moduleId:null,sound:true,volume:.35,lastConfig:null};
    const el = id => document.getElementById(id);
    const views = {home:el("homeView"),quiz:el("quizView"),result:el("resultView")};
    const audio = {background:el("backgroundAudio"),correct:el("correctAudio"),wrong:el("wrongAudio")};

    function safeLoad(){try{return JSON.parse(localStorage.getItem(STORAGE_KEY))||{modules:{},full:null}}catch{return {modules:{},full:null}}}
    function safeSave(data){try{localStorage.setItem(STORAGE_KEY,JSON.stringify(data))}catch{/* modo privado ou armazenamento indisponível */}}
    function showView(name){Object.entries(views).forEach(([key,node])=>node.hidden=key!==name);window.scrollTo({top:0,behavior:"smooth"})}
    function formatTime(seconds){const min=Math.floor(seconds/60);const sec=seconds%60;return `${String(min).padStart(2,"0")}:${String(sec).padStart(2,"0")}`}
    function shuffle(items){const copy=[...items];for(let i=copy.length-1;i>0;i--){const j=Math.floor(Math.random()*(i+1));[copy[i],copy[j]]=[copy[j],copy[i]]}return copy}
    function randomizeQuestion(question,moduleTitle){const options=shuffle(question.o.map((text,index)=>({text,correct:index===question.a})));return {...question,moduleTitle,o:options.map(item=>item.text),a:options.findIndex(item=>item.correct)}}
    function setAudioVolumes(){audio.background.volume=state.volume*.42;audio.correct.volume=state.volume;audio.wrong.volume=state.volume}
    function startBackground(){if(!state.sound)return;audio.background.play().catch(()=>{})}
    function stopBackground(){audio.background.pause()}
    function playEffect(kind){if(!state.sound)return;const sound=audio[kind];sound.currentTime=0;sound.play().catch(()=>{})}
    function toggleSound(){state.sound=!state.sound;const button=el("soundToggle");button.classList.toggle("off",!state.sound);button.setAttribute("aria-pressed",String(state.sound));button.querySelector(".sound-text").textContent=state.sound?"Som ligado":"Som desligado";if(state.sound&&views.quiz.hidden===false)startBackground();else stopBackground()}

    function renderHome(){
      const progress=safeLoad();
      const grid=el("moduleGrid");grid.textContent="";
      let completed=0,totalBest=0;
      MODULES.forEach((module,index)=>{
        const saved=progress.modules[module.id];const best=saved?.best||0;if(saved){completed++;totalBest+=best}
        const card=document.createElement("article");card.className="module-card";
        const number=document.createElement("div");number.className="module-number";number.textContent=String(index+1).padStart(2,"0");
        const title=document.createElement("h3");title.textContent=module.title;
        const desc=document.createElement("p");desc.textContent=module.description;
        const meta=document.createElement("div");meta.className="module-meta";meta.innerHTML=`<span>20 questões</span><span>${saved?`Melhor: ${best}%`:"Não iniciado"}</span>`;
        const track=document.createElement("div");track.className="mini-track";const fill=document.createElement("span");fill.style.width=`${best}%`;track.appendChild(fill);
        const button=document.createElement("button");button.type="button";button.className="btn btn-secondary btn-block";button.textContent=saved?"Refazer módulo":"Iniciar módulo";button.addEventListener("click",()=>startModule(module.id));
        card.append(number,title,desc,meta,track,button);grid.appendChild(card);
      });
      const percent=Math.round((completed/MODULES.length)*100);
      el("overallPercent").textContent=`${percent}%`;el("overallBar").style.width=`${percent}%`;el("completedModules").textContent=`${completed}/${MODULES.length}`;el("bestAverage").textContent=completed?`${Math.round(totalBest/completed)}%`:"—";
      showView("home");
    }

    function startModule(moduleId){const module=MODULES.find(item=>item.id===moduleId);state.lastConfig={type:"module",id:moduleId};beginSession(shuffle(module.questions.map(q=>randomizeQuestion(q,module.title))),"module",moduleId,module.title)}
    function startFull(){state.lastConfig={type:"full"};const questions=MODULES.flatMap(module=>module.questions.map(q=>randomizeQuestion(q,module.title)));beginSession(shuffle(questions),"full",null,"Simulado completo")}
    function beginSession(questions,mode,moduleId,title){clearInterval(state.timer);state.session=questions;state.index=0;state.answers=[];state.mode=mode;state.moduleId=moduleId;state.startedAt=Date.now();el("quizModule").textContent=mode==="full"?"Consolidação • 8 módulos":"Simulado gratuito • módulo";el("quizTitle").textContent=title;showView("quiz");startBackground();renderQuestion()}

    function renderQuestion(){
      clearInterval(state.timer);state.remaining=60;
      const current=state.session[state.index];const total=state.session.length;
      el("questionCounter").textContent=`Questão ${state.index+1} de ${total}`;el("liveScore").textContent=`${state.answers.filter(a=>a.correct).length} acertos`;el("quizBar").style.width=`${(state.index/total)*100}%`;el("questionModuleLabel").textContent=current.moduleTitle;el("questionText").textContent=current.q;
      el("feedbackBox").hidden=true;el("nextQuestion").hidden=true;
      const list=el("optionsList");list.textContent="";
      current.o.forEach((option,index)=>{const button=document.createElement("button");button.className="option";button.type="button";const letter=document.createElement("span");letter.className="letter";letter.textContent=LETTERS[index];const text=document.createElement("span");text.textContent=option;button.append(letter,text);button.addEventListener("click",()=>answerQuestion(index,false));list.appendChild(button)});
      updateTimer();state.timer=setInterval(()=>{state.remaining--;updateTimer();if(state.remaining<=0){clearInterval(state.timer);answerQuestion(-1,true)}},1000);
    }

    function updateTimer(){const box=el("timerBox");el("timerText").textContent=formatTime(Math.max(0,state.remaining));box.classList.toggle("warn",state.remaining<=20&&state.remaining>10);box.classList.toggle("danger",state.remaining<=10)}
    function answerQuestion(selected,timedOut){
      clearInterval(state.timer);const current=state.session[state.index];const buttons=[...el("optionsList").querySelectorAll(".option")];if(buttons.some(button=>button.disabled))return;
      const correct=selected===current.a;buttons.forEach((button,index)=>{button.disabled=true;if(index===current.a)button.classList.add("correct");else if(index===selected)button.classList.add("wrong")});
      state.answers.push({question:current,selected,correct,timedOut});
      const box=el("feedbackBox");box.hidden=false;box.className=`feedback ${correct?"good":"bad"}`;el("feedbackTitle").textContent=correct?"Resposta correta!":timedOut?"Tempo esgotado.":"Resposta incorreta.";el("feedbackText").textContent=current.e;playEffect(correct?"correct":"wrong");el("liveScore").textContent=`${state.answers.filter(a=>a.correct).length} acertos`;const next=el("nextQuestion");next.hidden=false;next.textContent=state.index===state.session.length-1?"Ver resultado":"Próxima questão";
    }

    function goNext(){if(state.answers.length<=state.index)return;if(state.index<state.session.length-1){state.index++;renderQuestion()}else{finishSession()}}
    function finishSession(){
      clearInterval(state.timer);stopBackground();const elapsed=Math.max(1,Math.round((Date.now()-state.startedAt)/1000));const correct=state.answers.filter(item=>item.correct).length;const total=state.session.length;const percent=Math.round((correct/total)*100);const progress=safeLoad();
      if(state.mode==="module"){const old=progress.modules[state.moduleId]||{best:0,attempts:0};progress.modules[state.moduleId]={best:Math.max(old.best,percent),last:percent,attempts:old.attempts+1,completedAt:new Date().toISOString()}}else{const old=progress.full||{best:0,attempts:0};progress.full={best:Math.max(old.best,percent),last:percent,attempts:old.attempts+1,completedAt:new Date().toISOString()}}
      safeSave(progress);const title=state.mode==="module"?MODULES.find(m=>m.id===state.moduleId).title:"Simulado completo";el("resultTitle").textContent=title;el("resultMessage").textContent=performanceMessage(percent);el("resultPercent").textContent=`${percent}%`;el("scoreRing").style.setProperty("--score",percent);el("resultCorrect").textContent=`${correct}/${total}`;el("resultWrong").textContent=String(total-correct);el("resultTime").textContent=formatTime(elapsed);renderReview();showView("result")
    }
    function performanceMessage(score){if(score>=90)return"Excelente domínio. Você demonstrou consistência para reconhecer riscos, prioridades e boas práticas operacionais.";if(score>=75)return"Bom desempenho. Revise os pontos de atenção abaixo para transformar conhecimento em resposta mais consistente.";if(score>=60)return"Base em desenvolvimento. Reforce os temas em que houve erro antes de avançar para o simulado completo.";return"Este resultado é um diagnóstico, não uma sentença. Refaça o módulo após revisar as explicações e os procedimentos fundamentais."}
    function renderReview(){const list=el("reviewList");list.textContent="";const misses=state.answers.filter(item=>!item.correct);el("reviewBlock").hidden=misses.length===0;if(!misses.length)return;misses.forEach((item,index)=>{const card=document.createElement("article");card.className="review-item";const title=document.createElement("strong");title.textContent=`${index+1}. ${item.question.q}`;const chosen=document.createElement("p");chosen.className="answer-wrong";chosen.textContent=item.timedOut?"Sua resposta: tempo esgotado":`Sua resposta: ${item.question.o[item.selected]}`;const right=document.createElement("p");right.className="answer-correct";right.textContent=`Resposta correta: ${item.question.o[item.question.a]}`;const why=document.createElement("p");why.textContent=item.question.e;card.append(title,chosen,right,why);list.appendChild(card)})}
    function exitQuiz(){if(state.answers.length&&state.answers.length<state.session.length&&!confirm("Sair agora? O resultado desta tentativa não será salvo."))return;clearInterval(state.timer);stopBackground();renderHome()}
    function retry(){if(state.lastConfig?.type==="full")startFull();else if(state.lastConfig?.id)startModule(state.lastConfig.id)}

    el("soundToggle").addEventListener("click",toggleSound);el("volumeControl").addEventListener("input",event=>{state.volume=Number(event.target.value);setAudioVolumes()});el("brandHome").addEventListener("click",event=>{event.preventDefault();if(!views.quiz.hidden)exitQuiz();else renderHome()});el("startFull").addEventListener("click",startFull);el("nextQuestion").addEventListener("click",goNext);el("exitQuiz").addEventListener("click",exitQuiz);el("returnHome").addEventListener("click",renderHome);el("retryQuiz").addEventListener("click",retry);el("printResult").addEventListener("click",()=>window.print());
    setAudioVolumes();renderHome();
  </script>
</body>
</html>
